---
title: "Профили нагрузок"
aliases: ["Профили нагрузок"]
description: "Анализ почасовых профилей нагрузок для проектирования систем HVAC, включая определение времени пиковой нагрузки, коэффициентов разнообразия, совпадающих и несовпадающих нагрузок, а также кривых продолжительности нагрузок для оптимизации оборудования."
weight: 4
---

## Основы профилей нагрузок

Профили нагрузок характеризуют изменяющуюся во времени природу требований к отоплению и охлаждению в течение суточных и годовых циклов. Понимание временных закономерностей нагрузок позволяет оптимизировать выбор мощности оборудования, стратегии аккумулирования тепловой энергии и последовательности управления. Форма профиля раскрывает величину пиковой нагрузки и время её возникновения, продолжительность нагрузки при различных мощностях и разнообразие между различными зонами и системами здания.

Почасовые профили нагрузок отображают тепловые нагрузки как функцию времени, обычно показывая 24-часовые закономерности для расчётных дней или полные профили 8760 часов в год. Профили расчётного дня устанавливают пиковые нагрузки для выбора мощности оборудования, а годовые профили позволяют проводить расчёты потребления энергии, оценку работы при частичной нагрузке и экономический анализ мер повышения эффективности. Площадь под кривой профиля нагрузки представляет общее потребление тепловой энергии за рассматриваемый период времени.

## Выбор расчётного дня пиковой нагрузки

Профили расчётного дня пиковой нагрузки определяют требования максимальной мощности оборудования. Расчётный день охлаждения характеризуется максимальным солнечным теплопоступлением и наружной температурой, обычно возникающими при ясном небе в июле или августе для средних широт северного полушария. Конкретный день, показывающий максимальную нагрузку, зависит от ориентации здания, распределения окон, расписания внутренних нагрузок и характеристик тепловой массы.

Здания с восточной и западной ориентацией могут иметь пиковые нагрузки в дни, отличающиеся от зданий с южной ориентацией, из-за различных геометрических характеристик солнца. Здания с высокими внутренними нагрузками могут показывать относительно постоянные нагрузки охлаждения с минимальной чувствительностью к наружным условиям, достигая пика, когда внутренние нагрузки и заполняемость достигают максимума, а не в самый жаркий день. Детальное часовое моделирование в течение нескольких расчётных дней выявляет истинное пиковое состояние для каждой системы.

Расчётные дни отопления обычно предполагают условия ясного ночного неба, позволяющие максимальной лучистой потере тепла, минимальной наружной температуре и отсутствию солнечного теплопоступления. Пиковая нагрузка отопления возникает утром при прогреве здания, когда здание должно восстановиться после ночного снижения температуры, а наружная температура остаётся на минимальном уровне. Непрерывное отопление без снижения температуры исключает нагрузку прогрева, но требует мощность для компенсации стационарных потерь через ограждающие конструкции при расчётной температуре.

## Совпадающие и несовпадающие нагрузки

Анализ совпадающих нагрузок оценивает общую нагрузку на здание или систему в каждый час, учитывая временные сдвиги между пиками зон из-за различного солнечного воздействия и расписания. Пиковая совпадающая нагрузка представляет максимальную одновременную нагрузку по всем зонам, возникающую, когда временная сумма достигает максимума. Этот совпадающий пик обычно на 10-25% ниже суммы отдельных пиковых нагрузок зон из-за разнообразия.

Суммирование несовпадающих нагрузок добавляет отдельные пики зон независимо от времени возникновения, что приводит к консервативному выбору мощности оборудования, обеспечивающему избыточную мощность во время фактической работы. Этот подход применяется надлежащим образом, когда зоны требуют независимых систем без возможности получения преимуществ разнообразия нагрузок. Выбор мощности центральной установки на основе несовпадающих нагрузок приводит к существенному превышению мощности, так как зоны редко достигают пика одновременно.

Коэффициент разнообразия равен отношению совпадающей пиковой нагрузки к несовпадающей пиковой нагрузке, обычно находясь в диапазоне 0,75–0,90 для коммерческих зданий. Более высокое разнообразие наблюдается в зданиях с различными ориентациями и закономерностями заполняемости. Низкое разнообразие характеризует однородные пространства с аналогичным солнечным воздействием и синхронизированным расписанием. Надлежащее применение коэффициента разнообразия предотвращает перегрузку при обеспечении надлежащей мощности во время фактических пиковых условий.

## Закономерности распределения почасовой нагрузки

Профили нагрузки коммерческих офисных зданий обычно показывают повышение нагрузки с утра по мере преодоления системами ночного снижения температуры и прогрева здания до требуемой температуры. Нагрузки растут в утренние часы по мере полной активизации заполняемости, освещения и оборудования. Пиковые нагрузки возникают в середине или конце дня, когда солнечные теплопоступления на западные фасады совпадают с устойчивыми внутренними нагрузками. Вечерние профили показывают снижение нагрузок по мере уменьшения заполняемости и смягчения наружных температур.

Розничные помещения испытывают различные закономерности с пиковыми нагрузками, совпадающими с максимальной заполняемостью покупателями, часто возникающими вечером и в выходные, а не в будни днём. Высокая плотность людей и уровень освещения создают значительные внутренние нагрузки, которые доминируют в общей нагрузке. Требования к приточному воздуху для вентиляции, зависящие от заполняемости, создают пропорциональные вариации нагрузок.

Промышленные предприятия могут показывать относительно постоянные нагрузки, вызванные непрерывными процессами и высокими теплопоступлениями от оборудования с минимальным изменением от наружных условий или времени суток. Центры обработки данных аналогично демонстрируют постоянно высокие внутренние нагрузки с требованием максимальной мощности в непрерывном режиме, а не только в определённые часы. Эти приложения требуют различных стратегий выбора оборудования по сравнению с традиционными коммерческими зданиями с переменными нагрузками.

## Оценка блочной нагрузки

Расчёты блочной нагрузки оценивают общую мощность охлаждения здания путём суммирования нагрузок зон в моменты их отдельных пиков, обеспечивая упрощённую альтернативу детальному часовому анализу. Этот метод быстро устанавливает приблизительные требования к мощности оборудования в ходе начальных фаз проектирования, когда детальные расписания и профили остаются неопределёнными.

Подход с использованием блочной нагрузки внутренне включает суммирование несовпадающих нагрузок, что приводит к избытку мощности относительно фактического одновременного пика. Типичное превышение мощности составляет 10-25% в зависимости от разнообразия здания. Опытные поправочные коэффициенты могут компенсировать ожидаемое разнообразие, хотя точность остаётся ограниченной по сравнению с строгим часовым моделированием.

Блочные нагрузки подходят для жилых приложений и небольших коммерческих зданий, где преимущества разнообразия нагрузок минимальны и сложность моделирования не оправдана. Крупные коммерческие здания с различными характеристиками зон получают выгоду от детального часового анализа, который захватывает фактическое совпадающее пиковое время и величину.

## Применение коэффициентов разнообразия

Коэффициенты разнообразия учитывают статистическую вероятность того, что все системы или зоны не будут одновременно работать при пиковой мощности. Эти коэффициенты применяются на нескольких уровнях, включая разнообразие между зонами в системах, разнообразие между системами в зданиях и разнообразие между зданиями в кампусных или районных приложениях.

Разнообразие освещения учитывает, что не все светильники работают одновременно в больших помещениях с ручным переключением или регулированием по естественному свету. Типичные коэффициенты разнообразия 0,8–0,9 учитывают пустые области и отключённые зоны освещения. Разнообразие заполняемости аналогично признаёт, что расчётная плотность заполняемости редко возникает равномерно по всему большому зданию. Конференц-залы, офисы и общие помещения достигают пиковой заполняемости в различное время с коэффициентами разнообразия 0,7–0,85.

Разнообразие оборудования отражает реальность того, что компьютеры, принтеры и приборы не работают все одновременно на полной мощности. Измеренные нагрузки оборудования обычно достигают только 50-70% от номинальных мощностей из-за управления энергопотреблением, неактивных состояний и частичного использования. Коэффициенты разнообразия между 0,5–0,7 являются обычными для нагрузок офисного оборудования.

## Кривые продолжительности нагрузки

Кривые продолжительности нагрузки переупорядочивают почасовые нагрузки в убывающем порядке от максимума к минимуму, показывая количество часов при мощности, равной или превышающей каждый уровень. Кривая позволяет быстро визуализировать распределение времени работы оборудования при частичной нагрузке, поддерживая экономический анализ высокоэффективного оборудования и определение размеров систем аккумулирования тепловой энергии.

Крутая кривая продолжительности нагрузки указывает на высокий коэффициент пиковости с небольшим количеством часов при пиковой мощности и многими часами при сниженной нагрузке. Плоские кривые продолжительности нагрузки показывают относительно постоянные нагрузки с меньшей вариацией мощности. Форма кривой влияет на выбор оборудования, так как оборудование с переменной мощностью обеспечивает наибольшую пользу для крутых кривых с обширной работой при частичной нагрузке, в то время как оборудование с постоянной мощностью подходит для плоских кривых.

Интегрирование кривой продолжительности нагрузки дает общее годовое потребление тепловой энергии. Площадь под кривой, умноженная на временной интервал, равняется требованию годовой энергии охлаждения или отопления в кВт-ч или кДж. Это значение энергопотребления позволяет рассчитать стоимость эксплуатации и сравнить меры повышения эффективности.

## Последствия работы при частичной нагрузке

Современное оборудование с переменной мощностью достигает высокой эффективности при частичной нагрузке, но требует надлежащих профилей нагрузки для реализации преимуществ. Кривые продолжительности нагрузки, показывающие преимущественно работу при частичной нагрузке (ниже 70% мощности), оправдывают использование компрессоров с переменной скоростью, вентиляторных систем с преобразователем частоты и модулирующих котлов, которые поддерживают эффективность при сниженной производительности.

Оборудование с постоянной мощностью и управлением вкл/выкл страдает от деградации эффективности при частичной нагрузке из-за потерь при включении/выключении. Профили нагрузки с короткими циклами и частыми пусками увеличивают износ и снижают сезонную эффективность. Надлежащий выбор мощности оборудования относительно характеристик профиля нагрузки оптимизирует как обеспечение пиковой мощности, так и эффективность при частичной нагрузке.

Несколько меньших агрегатов вместо одного большого оборудования обеспечивают лучшее соответствие мощности изменяющимся нагрузкам посредством ступенчатого включения. Три агрегата мощностью 33% каждый обеспечивают точки работы 33%, 67% и 100%, в отличие от одноступенчатого управления вкл/выкл. Улучшенная модуляция мощности снижает частоту циклирования и поддерживает более высокую среднюю эффективность.

## Годовые профили нагрузок и анализ энергии

Годовые профили нагрузок за 8760 часов позволяют проводить детальный расчёт потребления энергии с учётом фактических погодных условий, расписаний заполняемости и работы системы в течение всего года. Профили раскрывают сезонные закономерности нагрузок, выявляют возможности для свободного охлаждения или работы в режиме экономайзера и поддерживают оценку систем аккумулирования тепловой энергии и стратегий управления нагрузками.

Месячное агрегирование из часовых профилей показывает сезонное распределение энергии между отоплением и охлаждением. Переходные сезоны между пиковым летом и зимой могут предоставить возможности для естественной вентиляции, охлаждения в режиме экономайзера или рекуперации тепла, которые снижают годовое потребление энергии. Стратегии управления системой, оптимизированные для годовой производительности, а не только для пиковых условий, могут достичь существенного энергосбережения.

## Стратегии оптимизации профилей нагрузок

Анализ профилей нагрузок выявляет возможности для снижения пиковых спросов и перемещения нагрузок на непиковые периоды. Стратегии предварительного охлаждения используют ночную мощность для зарядки тепловой массы здания, снижая требования охлаждения в течение дня. Допустимое тепловое смещение в течение пиковых полуденных часов позволяет использовать меньшее оборудование благодаря использованию накопления тепловой энергии.

Тарифы на электроэнергию, различающиеся в зависимости от времени суток, создают экономические стимулы для перемещения нагрузок, которые могут оправдать системы накопления тепловой энергии. Анализ профиля нагрузки количественно определяет потенциал снижения пика и требования к ёмкости накопителя. Программы реагирования на спрос вознаграждают сокращение нагрузок во время пиков утилиты, требуя анализа профиля для выявления управляемых нагрузок и количественного определения ёмкости сокращения.
