---
title: "Психрометрический анализ для расчета нагрузок"
aliases: ["Психрометрический анализ для расчета нагрузок"]
description: "Применение психрометрических принципов к анализу нагрузок HVAC, включая коэффициент чувствительного тепла, температуру точки росы аппарата, коэффициент обхода и определение производительности катушки для проектирования систем охлаждения."
weight: 6
---

## Основы психрометрии

Психрометрический анализ предоставляет графическую и аналитическую базу для оценки процессов влажного воздуха в системах HVAC, непосредственно связывая рассчитанные тепловые нагрузки с требуемой производительностью оборудования и параметрами воздуха подачи. Психрометрическая диаграмма отображает свойства воздуха, включая температуру по сухому термометру, температуру по влажному термометру, коэффициент влажности, относительную влажность, энтальпию и удельный объем на координатах, которые выявляют связи между этими взаимозависимыми переменными состояния.

Расчеты нагрузок определяют общее чувствительное и скрытое тепло, которое оборудование должно удалять или подводить для поддержания условий в помещении. Психрометрический анализ преобразует эти нагрузки в требуемые точки состояния воздуха подачи, расходы воздуха и характеристики производительности оборудования. Методология учитывает взаимосвязанный характер контроля температуры и влажности, обеспечивая адекватную производительность систем для чувствительных и скрытых нагрузок при условиях проектирования.

## Основы коэффициента чувствительного тепла

Коэффициент чувствительного тепла (SHR) представляет долю общей нагрузки охлаждения, которая является чувствительной, а не скрытой, математически выраженную как SHR = q_sensible / q_total. Этот безразмерный параметр варьируется от 0,0 (чистое осушение) до 1,0 (чистое чувствительное охлаждение) и определяет требуемый коэффициент влажности воздуха подачи для контроля влажности в помещении.

Типичные значения SHR коммерческих зданий варьируются от 0,70 до 0,90, с более низкими значениями во влажных климатических зонах или помещениях с высокой занятостью и значительным выделением влаги. Жилые приложения часто показывают значения SHR 0,65–0,80 из-за более высоких скрытых нагрузок вентиляции и выделения влаги от занятых на единицу площади пола. Промышленные процессы с выделением пара или влаги могут показывать SHR ниже 0,60, требуя специализированного оборудования осушения.

Коэффициент SHR в помещении определяет наклон линии процесса на психрометрической диаграмме от условий в помещении к условиям воздуха подачи. Линии постоянного SHR расходятся от точки условия в помещении, с низкими значениями SHR, требующими более холодного и сухого воздуха подачи для удаления скрытых нагрузок, в то время как высокий SHR позволяет более теплый воздух подачи, сосредоточенный на чувствительном охлаждении. Выбор оборудования должен обеспечивать адекватную производительность осушения для достижения требуемых коэффициентов влажности воздуха подачи.

## Коэффициент чувствительного тепла помещения

Коэффициент чувствительного тепла помещения (RSHF) представляет коэффициент чувствительного тепла нагрузок, поступающих непосредственно в кондиционируемое помещение, исключая нагрузки вентиляции и наружного воздуха. RSHF определяет линию процесса от помещения к воздуху подачи, учитывая только внутренние поступления, передачу через оболочку и инфильтрацию. Этот параметр направляет выбор температуры воздуха подачи для терминальных устройств, обслуживающих отдельные зоны.

RSHF обычно превышает общий коэффициент чувствительного тепла (GSHF), поскольку нагрузки наружного воздуха вентиляции обрабатываются отдельно в обработчике воздуха, а не в каждой зоне. Помещения с минимальным внутренним выделением влаги показывают высокий RSHF (0,85–0,95), требуя скромного контроля влажности воздуха подачи. Помещения с высокой занятостью или с источниками влаги показывают более низкий RSHF (0,60–0,80), требуя более сухого воздуха подачи.

## Общий коэффициент чувствительного тепла

Общий коэффициент чувствительного тепла (GSHF) включает все нагрузки здания, включая компоненты чувствительного и скрытого тепла наружного воздуха вентиляции. GSHF определяет требования производительности катушки центрального обработчика воздуха и условия возвратного воздуха в системах с полным воздухом. Значение GSHF всегда ниже RSHF, когда вентиляция наружным воздухом вводит скрытые нагрузки, превышающие скрытое выделение в помещении.

В жарком и влажном климате во время пиковых летних условий скрытые нагрузки наружного воздуха могут доминировать в общих требованиях к влаге здания. Значения GSHF ниже 0,70 требуют значительной производительности осушения и низких температур на выходе из холодной катушки для достижения требуемых точек росы воздуха подачи. Рекуперация энергии из выходящего воздуха значительно увеличивает эффективный GSHF путем предварительной обработки наружного воздуха перед поступлением в охлаждающую катушку.

## Эффективный коэффициент чувствительного тепла

Эффективный коэффициент чувствительного тепла (ESHF) представляет комбинированный эффект нагрузок в помещении и кондиционирования вентиляционного воздуха. Линия ESHF на психрометрической диаграмме проходит от условий в помещении через точку смешанного воздуха (смесь возвратного и наружного воздуха) к условиям на выходе из катушки. Эта конструкция позволяет определить требуемую температуру точки росы аппарата для выбора охлаждающей катушки.

ESHF учитывает эффекты коэффициента обхода, где некоторый воздух подачи проходит через катушку без достижения полного насыщения при температуре поверхности катушки. Реальные охлаждающие катушки не приводят весь воздух к насыщению при температуре поверхности катушки из-за конечного времени контакта и площади поверхности. Коэффициент обхода количественно определяет эту неполноту и определяет требуемую точку росы аппарата ниже целевой точки росы воздуха подачи.

## Температура точки росы аппарата

Температура точки росы аппарата (ADP) представляет эффективную температуру поверхности охлаждающей катушки, где происходит конденсация. ADP должна быть достаточно низкой, чтобы достичь требуемого коэффициента влажности воздуха подачи с учетом эффектов коэффициента обхода. Линия психрометрического процесса проходит от условий входящего воздуха к ADP, с фактическими условиями на выходе, лежащими между ADP и условиями входа в зависимости от коэффициента обхода.

Определение требуемого ADP следует из уравнения коэффициента обхода:

BF = (t_leave - t_ADP) / (t_enter - t_ADP)

где температуры представляют значения по сухому термометру. Преобразование дает:

t_ADP = (t_leave - BF · t_enter) / (1 - BF)

Типичные коэффициенты обхода варьируются от 0,05–0,15 для коммерческих охлаждающих катушек с 3–6 рядами и скоростями потока на фронте 2,0–2,5 м/с. Более низкие коэффициенты обхода (лучшая производительность) требуют большего количества рядов катушки, более низкой скорости потока на фронте или влажной поверхностной обработки, которые улучшают удаление влаги.

## Условия воздуха на выходе из катушки

Выбор температуры воздуха подачи балансирует несколько конкурирующих требований. Более низкая температура воздуха подачи снижает требуемые расходы воздуха и размеры воздуховодов, но увеличивает энергию вентилятора, производительность катушки и риск конденсации в воздуховоде подачи. Более высокие температуры подачи увеличивают расход воздуха и затраты на систему распределения при улучшении контроля влажности при частичной нагрузке за счет снижения обхода влажного воздуха через катушку.

Типичные температуры воздуха подачи варьируются от 11–14°C для коммерческих систем. Приложения с низким SHR, требующие значительного осушения, могут использовать температуры воздуха подачи 9–11°C с соответствующе низкими значениями ADP, требующими температур охлажденной воды 3–6°C или температур испарения хладагента около 2°C. Чувствительное охлаждение только с высоким SHR может использовать температуры подачи 14–17°C с пониженной производительностью осушения.

Коэффициент влажности воздуха подачи должен быть равен или ниже коэффициента влажности в помещении на величину, достаточную для компенсации скрытых поступлений в помещение. Уравнение материального баланса, связывающее расход воздуха подачи, скрытую нагрузку помещения и разницу коэффициентов влажности:

m_dot · (W_space - W_supply) = q_latent / h_fg

где m_dot - массовый расход, W представляет коэффициенты влажности, а h_fg - скрытая теплота парообразования (приблизительно 2470 кДж/кг).

## Определение количества воздуха подачи

Требуемый объемный расход воздуха подачи следует из чувствительной нагрузки и разницы температур:

Q = q_sensible / (ρ · cp · ΔT) = q_sensible / (1,20 · ΔT)

где Q - м³/ч, q_sensible - кДж/ч, а ΔT - разница температур между помещением и воздухом подачи в °C. Коэффициент 1,20 включает плотность воздуха и удельную теплоту при стандартных условиях.

Большие разницы температур снижают требуемый расход воздуха, но могут создавать проблемы комфорта из-за сброса холодного воздуха и высоких скоростей выхода из диффузоров. Меньшие разницы температур увеличивают расход воздуха и затраты на систему распределения. Типичные разницы температур 10–12°C балансируют эти конкурирующие факторы для обычных систем верхней подачи. Система распределения воздуха по полу может использовать разницы 6–8°C благодаря принципам вентиляции вытеснением с более низкой скоростью.

## Осушение при частичной нагрузке

Системы, рассчитанные на пиковые чувствительные нагрузки, могут обеспечивать недостаточное осушение при частичной нагрузке, когда чувствительные нагрузки снижаются, но скрытые нагрузки остаются относительно постоянными. Частичная нагрузка SHR падает ниже расчетных значений, требуя от оборудования обеспечения большей производительности осушения, чем доступно при пониженном выходе компрессора или холодильника.

Системы с переменной производительностью, включая компрессоры с переменной скоростью, горячее газовое переотопление и выделенные системы наружного воздуха, поддерживают лучший контроль влажности при частичной нагрузке по сравнению с простыми системами включения-выключения. Надлежащий выбор оборудования требует оценки производительности во всем диапазоне рабочих условий, а не только пиковой конструкции. Некоторые приложения получают выгоду от отдельного оборудования для чувствительного и скрытого охлаждения для независимого контроля температуры и влажности.

## Системы с несколькими зонами

Системы распределения воздуха, обслуживающие несколько зон с различными значениями RSHF, сталкиваются с проблемами обеспечения надлежащих условий воздуха подачи для всех зон одновременно. Системы с одним каналом постоянного объема могут удовлетворять только требования влажности одной зоны в каждой точке работы. Системы с двойным каналом, многозонные или системы с переменным расходом воздуха с переотоплением обеспечивают лучший контроль температуры и влажности в различных приложениях зон.

Выделенные системы наружного воздуха (DOAS) предварительно обрабатывают вентиляционный воздух до нейтральных или слегка прохладных и сухих условий, доставляя в зоны отдельно от циркулируемого воздуха помещения. Это разделение позволяет центральному глубокому осушению наружного воздуха, в то время как терминальные устройства зоны обеспечивают только чувствительное охлаждение без ответственности за контроль влажности. Подход DOAS подходит для зданий с высокими требованиями к вентиляции и различными значениями зонного SHR.
