---
title: "Пайка твердым припоем"
aliases: ["Пайка твердым припоем"]
weight: 3
description: "Технология пайки медных трубопроводов в системах ОВК твердыми припоями с контролем температуры, подготовкой соединений и испытанием герметичности."
---
## Обзор

Пайка твердым припоем (жёсткая пайка, hard soldering) — основной метод неразъёмного соединения медных и латунных трубопроводов в системах HVAC. Процесс основан на заполнении зазора между сопрягаемыми деталями расплавленным припоем с температурой плавления выше 450 °C (EN 1044, ASHRAE Guideline 11). Качество паяного соединения критически влияет на герметичность системы охлаждения и надёжность контура циркуляции хладагента, поэтому требует строгого соблюдения технологии и использования сертифицированных материалов (AHRI, EPA 608 Certification). На практике применяются серебряные припои (Ag 45–80 %), фосфористо-медные сплавы (PCuP) и припои Silfos, обеспечивающие прочность соединения 200–400 МПа и стойкость к вибрации и циклическим нагрузкам.

## Физические принципы капиллярной пайки

Пайка твёрдым припоем реализует принцип капиллярного смачивания: расплавленный припой заполняет узкий зазор (0,05–0,15 мм) между соответствующими деталями благодаря поверхностному натяжению. Прочность соединения зависит от:

$$\sigma_{\text{pайки}} = f(\Delta T, d_{\text{зазора}}, \rho_{\text{припоя}}, \text{чистота поверхности})$$

где $\Delta T$ — превышение температуры припоя над его точкой плавления (обычно 50–150 °C), $d_{\text{зазора}}$ — ширина зазора (оптимум 0,08–0,12 мм), $\rho_{\text{припоя}}$ — плотность припоя.

Адгезия припоя к медной поверхности обеспечивается межатомным взаимодействием и диффузией атомов припоя в кристаллическую решётку основного металла. Окисление поверхности (CuO, Cu₂O) разрушает адгезию; для его предотвращения используют флюс или азотную продувку.

## Компоненты и материалы

### Припои твёрдые

| Тип припоя | Состав | Т_плавл., °C | Прочность, МПа | Применение |
|---|---|---|---|---|
| Серебряный (45–80 % Ag) | Ag/Cu/Zn/Ni/Cd | 620–800 | 250–380 | Ответственные соединения, R-134a, R-410A |
| Silfos (PCuP) | Cu 15–80 %/P 4–6 % | 650–950 | 200–300 | Медь и латунь, не требует флюса |
| Медно-цинковый (марки L-Cu Zn) | Cu/Zn (15–50 %) | 880–960 | 180–250 | Общего назначения, экономичный |

### Флюсы для пайки

**Активные флюсы** (EN 1045):
- Хлоридные (буровая кислота, соли Zn, NH₄Cl) — максимальная активность, требуют тщательной промывки после пайки.
- Фторидные (фторбораты калия) — снижают окисление, совместимы с R-134a.

**Бесфлюсовые припои Silfos** содержат фосфор (4–6 %), который при нагреве образует защитный слой и предотвращает окисление меди без дополнительного флюса.

### Азотная продувка при пайке

Продувка инертным азотом (5–10 л/мин, чистота ≥99,99 %, влажность <50 ppm) предотвращает образование окислов меди в зазоре и внутри трубопровода. Метод особенно критичен для систем с хладагентом R-410A и R-32 (требование EPA 608), поскольку окисление приводит к кислородному разъеданию (oxygen starvation mechanism) и отказу компрессора.

## Методика подготовки и пайки

### Подготовка поверхностей

1. **Развёртывание и снятие заусенцев**: механическая обработка торцов труб для удаления острых кромок и грязи (использование развёртки или наждачной бумаги зернистостью 120–180).
2. **Очистка**: тряпкой, смоченной в ацетоне или уайт-спирите, для удаления масла, грязи, окислов. Рекомендуется медная щётка для удаления старого окисла.
3. **Проверка зазора**: правильная глубина вставки трубы в муфту или фитинг должна быть не менее 13–16 мм (в зависимости от размера), чтобы обеспечить равномерное распределение припоя.

### Нанесение флюса и припоя

- **Флюс** наносится тонким слоем кистью или инструментом на всю поверхность соединения.
- **Припой** предварительно нарезается на проволоку диаметром 2–3 мм или полоски.
- Для Silfos (бесфлюсовой пайки) флюс не требуется, но её используют редко в критичных системах ОВК из-за необходимости высокого контроля температуры.

### Техника пайки горелкой

1. **Выбор горелки**: ацетилено-кислородная (oxy-acetylene) или пропановая (не ниже 4–5 кВт), для систем с хладагентом — кислородная резка неприемлема.
2. **Нагрев**: равномерное распределение тепла по обе стороны соединения (2–4 см вокруг муфты). Температура нагрева: 750–850 °C для серебряного припоя (визуальный контроль по цвету: тёмная вишневая).
3. **Контроль температуры пайки**: использование пирометра или температурных карандашей (Thermal Crayons, например, 815 °C) для исключения перегрева (>950 °C приводит к охрупчиванию соединения и выгоранию серебра).
4. **Введение припоя**: припой подносится к краю соединения (не непосредственно в пламя). Капиллярный эффект втягивает расплав в зазор. Использование избыточного припоя недопустимо (внутренняя коррозия системы).

### Охлаждение после пайки

- Естественное охлаждение на воздухе (не менее 5–10 мин).
- **Запрещено** быстрое охлаждение водой (термические напряжения, микротрещины).
- Готовое соединение имеет матовое серебристое покрытие без пор и неоднородностей.

## Испытание под давлением и контроль качества

### Первичное испытание герметичности

$$P_{\text{испыт}} = (1,3...1,5) \times P_{\text{раб}} \quad \text{(EN 13032-1)}$$

где $P_{\text{испыт}}$ — давление испытания, $P_{\text{раб}}$ — рабочее давление. Для R-410A ($P_{\text{раб}}$ ≈ 3,5 МПа) используется 4,5–5,0 МПа в течение 10–15 мин. Метод: азотное давление (запрещено кислородом или воздухом — взрывоопасно) с датчиком утечки (электронный течеискатель, чувствительность ≥1 г/год).

### Визуальный и неразрушающий контроль

- **Осмотр**: отсутствие неоднородностей, пор, холодных спаев.
- **Гидростатическое испытание** (для отдельных компонентов): в соответствии с ASME PED, при давлении 1,5 × P_раб.

## Применение в системах HVAC

**Системы охлаждения и теплового насоса**: Все соединения хладагентного контура паяются твёрдым припоем (медные трубки 1/4″, 3/8″, 1/2″ и т. д.).

**Системы чиллеров и конденсаторов**: Паяные пластинчатые теплообменники работают при давлениях 1,0–4,0 МПа, требуют абсолютной герметичности.

**Геоэнергетика (Ground Source Heat Pump, GSHP)**: Замкнутые циклы в скважинах требуют пайки труб из оцинкованной стали или меди (альтернатива — медь с никелевым покрытием).

## Стандарты и нормативы

- **ASHRAE Guideline 11** — Practices for Measurement, Testing, Adjusting, and Balancing of Building HVAC Systems (раздел по хладагентам).
- **EN 1044** — Солнечные системы и компоненты. Соединения. Требования и испытания.
- **EN 13032-1** — Холодильная техника. Безопасность и охрана окружающей среды. Часть 1.
- **ANSI/ASHRAE 15** — Safety Standard for Refrigeration Systems (требования к герметичности).
- **EPA 608 Certification** (США) — обязательная сертификация для техников по пайке хладагентных систем.
- **ГОСТ 30494** — Здания жилые и общественные. Параметры микроклимата в помещениях (косвенно — чистота воздуха при монтаже).

## Практические рекомендации

| Параметр | Типовое значение | Диапазон |
|---|---|---|
| Зазор между деталями | 0,10 мм | 0,05–0,15 мм |
| Глубина вставки трубы | 13–16 мм | ≥13 мм |
| Температура припоя на выходе | 750–850 °C | 700–950 °C |
| Время нагрева соединения | 3–5 мин | 2–8 мин (зависит от диаметра) |
| Расход азота при продувке | 5–10 л/мин | 3–15 л/мин |
| Давление испытания (R-410A) | 4,5–5,0 МПа | 1,3–1,5 × P_раб |

**Распространённые ошибки**:
- Избыток припоя → внутренняя коррозия и образование медного оксида.
- Недостаточный нагрев → холодное спайное соединение (не смачивается).
- Перегрев (>950 °C) → выгорание легирующих элементов (Ag, Si), снижение прочности.
- Отсутствие азотной продувки → окисление внутренней поверхности трубопровода, деградация масла хладагента, отказ компрессора в течение месяцев эксплуатации.
