---
title: "Процедуры зарядки"
aliases: ["Процедуры зарядки"]
weight: 4
---

```yaml
---
title: "Процедуры зарядки"
weight: 4
description: "Технические процедуры заправки холодильного агента в системы ОВК: методы эвакуации, вакуумирования и зарядки по весу, перегреву и переохлаждению в соответствии с ASHRAE и международными стандартами."
---
```

## Обзор

Процедуры зарядки холодильного агента являются критической операцией при монтаже, обслуживании и ремонте систем кондиционирования воздуха и тепловых насосов. Корректное выполнение этих процедур обеспечивает эффективную работу системы, минимизирует потери энергии, предотвращает повреждение компрессора и продлевает срок службы оборудования. Неправильная заправка приводит к снижению холодопроизводительности на 5–15 %, увеличению энергопотребления и преждевременному выходу из строя компрессорно-конденсаторного блока. Процедуры регламентированы стандартами ASHRAE 32.1, EPA 608, ISO 13623 и отечественными регламентами по безопасности обращения с опасными веществами.

Зарядка рефрижеранта включает несколько этапов: подготовку системы (эвакуацию и вакуумирование), контроль герметичности, подачу хладагента в расчётном количестве и финальную проверку параметров. Выбор метода зарядки зависит от типа рефрижеранта, конструкции системы (моноблочная, сплит-система), климатических условий и требуемой точности.

## Физические принципы и теоретические основы

Холодильный агент в системе ОВК существует в двух фазах: жидкой и парообразной. Равновесие фаз описывается давлением насыщения, которое однозначно связано с температурой:

$$P_{\text{нас}} = f(T)$$

Для идеального процесса зарядки необходимо удалить из системы влагу и воздух до достижения глубокого вакуума. Вода в системе снижает эффективность теплопередачи, образует льдяные пробки в дроссельном устройстве и приводит к гидролизу масла компрессора с образованием кислот.

Абсолютное давление вакуума связано с точкой росы влаги соотношением Клаузиуса–Клапейрона. При давлении ниже 500 мкбар (0,05 кПа, 500 микрон) содержание влаги в системе снижается ниже критического уровня (обычно < 50 ppm по массе). Скорость утечки в герметичной системе не должна превышать 30 мкбар/мин (0,003 кПа/мин) в течение 10 минут после вакуумирования.

Массовый расход холодильного агента при парообразной зарядке определяется перегревом на выходе компрессора, при жидкостной зарядке — переохлаждением в конденсаторе:

$$Q_{\text{охл}} = \dot{m} \cdot (h_2 - h_3)$$

где $\dot{m}$ — массовый расход рефрижеранта, кг/с; $h_2$ — энтальпия пара на выходе испарителя, кДж/кг; $h_3$ — энтальпия жидкости перед дроссельным устройством, кДж/кг.

## Эвакуация и вакуумирование

### Стандартные требования к вакууму

Перед заполнением системы рефрижерантом необходимо эвакуировать воздух и влагу до абсолютного давления не выше **500 мкбар (0,05 кПа)** согласно ASHRAE 32.1 и ISO 13623. Для критичных систем (высокотемпературные тепловые насосы, центральные установки) требуется более глубокий вакуум — 100 мкбар (0,01 кПа).

**Таблица 1. Соотношение вакуума и температуры насыщения воды**

| Абсолютное давление, мкбар | Абсолютное давление, кПа | Точка росы воды, °C | Содержание влаги в системе |
|:---|:---|:---|:---|
| 1000 | 0,1 | 7 | < 200 ppm |
| 500 | 0,05 | −18 | < 50 ppm |
| 100 | 0,01 | −40 | < 5 ppm |
| 50 | 0,005 | −50 | < 2 ppm |

### Метод тройной эвакуации

Тройная эвакуация применяется для удаления воздуха из системы и повышения эффективности вакуумирования:

1. **Первая эвакуация**: откачка системы вакуум-насосом до давления 500 мкбар.
2. **Заполнение азотом**: введение сухого азота (пищевой чистоты, без влаги и кислорода) под давлением 100–200 кПа до атмосферного давления 101,3 кПа.
3. **Повторная эвакуация**: откачка до 500 мкбар; процедура повторяется 2–3 раза.

Метод применяется обязательно при открытии системы и замене компонентов.

### Использование манометра микронного давления

Вакуум измеряется **микронным манометром** (capacitance manometer) с точностью ±2 % в диапазоне 1–2000 мкбар. Аналоговые манометры Бурдона недопустимы — они не различают давления ниже 7000 мкбар. Цифровые микронные манометры подключаются параллельно конденсаторному блоку через тонкую трубку.

**Время вакуумирования** для типовой сплит-системы (внутренний блок 3–5 кВт):
- Вакуум-насос 50 л/мин: 15–30 минут до 500 мкбар.
- Более глубокий вакуум (100 мкбар): 45–60 минут.

### Испытание на стоячий вакуум

После достижения требуемого вакуума манометр изолируется от системы, и фиксируется рост давления за 10 минут. Допустимая скорость утечки — не более 30 мкбар/мин. Превышение указывает на утечку хладагента через соединения, паяные швы или компоненты.

При обнаружении утечки необходимо:
- Выполнить поиск утечки (мыльный раствор, электронный детектор).
- Переделать соединение или паяное соединение.
- Повторить эвакуацию.

## Методы зарядки

### Зарядка по весу

**Зарядка по весу** — наиболее точный метод, используется при установке нового оборудования. Требуемое количество рефрижеранта берётся из технической документации производителя (указывается в граммах, обычно 800–3000 г в зависимости от мощности).

**Процедура**:

1. Взвесить цилиндр с рефрижерантом на электронных весах с точностью ±10 г.
2. Присоединить цилиндр к станции заправки (в системе должен быть вакуум 500 мкбар).
3. Открыть вентиль жидкостной линии и медленно подать рефрижерант в жидком виде в конденсаторный блок (система выключена, без давления).
4. Когда требуемое количество введено (по разнице весов), закрыть вентиль и отсоединить цилиндр.
5. Включить систему в режим охлаждения, дать ей поработать 5–10 минут и проверить перегрев и переохлаждение.

**Преимущества**: высокая точность, воспроизводимость, исключает ошибки, связанные с температурой окружающей среды.

### Зарядка по перегреву

**Перегрев** (superheat) — разность температур между температурой пара на выходе испарителя и температурой насыщения при давлении на выходе испарителя:

$$SH = T_{\text{выход испарителя}} - T_{\text{нас}}(P_{\text{выход испарителя}})$$

Типовой перегрев для воздухоохлаждаемых систем: **5–12 °C** в зависимости от типа компрессора и конструкции испарителя.

**Процедура зарядки по перегреву**:

1. Система в режиме охлаждения, компрессор работает 10–15 минут для стабилизации.
2. Измерить давление на выходе испарителя (манометр на сервисном вентиле низкого давления).
3. Измерить температуру пара в сервис-порте низкого давления (контактный термометр).
4. Рассчитать температуру насыщения по давлению из диаграммы рефрижеранта или таблицы.
5. Вычислить текущий перегрев: $SH = T_{\text{газ}} - T_{\text{нас}}$.
6. Если $SH$ ниже требуемого, подать рефрижерант в жидком виде через порт высокого давления (система работает). Если выше — система недозаряжена, требуется добавить рефрижерант.

**Пример**: давление на выходе испарителя 3,5 бар (35 кПа абс.), температура газа 12 °C. Из таблицы R-410A при 3,5 бар $T_{\text{нас}} = 5$ °C, тогда $SH = 12 - 5 = 7$ °C (допустимо для бытовой сплит-системы).

### Зарядка по переохлаждению

**Переохлаждение** (subcooling) — разность температур между температурой жидкости перед дроссельным устройством и температурой насыщения при давлении конденсатора:

$$SC = T_{\text{нас}}(P_{\text{конденсатор}}) - T_{\text{жидкость перед ДУ}}$$

Типовой переохлаждение: **4–8 °C** для стандартных систем, **8–12 °C** для систем с ресивером.

**Процедура**:

1. Система в режиме охлаждения, выход на номинальную мощность (компрессор работает > 15 мин).
2. Измерить давление на выходе конденсатора (сервис-порт высокого давления).
3. Измерить температуру жидкости на выходе конденсатора перед капиллярной трубкой или Тره (контактный термометр, требуется теплоизоляция датчика).
4. Вычислить текущее переохлаждение.
5. Корректировка: если $SC$ низкое — система перезаряжена (давление конденсатора выше нормы), требуется отобрать рефрижерант.

**Таблица 2. Типовые диапазоны параметров для R-410A при номинальных условиях (T наружн. = 35 °C, T испаритель = 7 °C)**

| Параметр | Бытовая система 3–5 кВт | Коммерческая система 10–20 кВт |
|:---|:---|:---|
| Перегрев, °C | 5–10 | 8–15 |
| Переохлаждение, °C | 4–8 | 6–10 |
| Давление конденсатора, бар | 25–30 | 28–35 |
| Давление испарителя, бар | 3–4 | 2–3 |

### Жидкостная и паровая зарядка

**Жидкостная зарядка** — введение рефрижеранта в жидком виде через порт высокого давления при остановленной системе:
- Используется при начальной заправке (система в вакууме).
- Скорость подачи: 200–500 г/мин (контролируется вентилем).
- Риск: избыточное давление в системе при быстрой подаче.
- Контроль: регулярно проверять давление (не выше 50 бар при T = 20 °C).

**Паровая зарядка** — введение рефрижеранта в газообразном виде через сервис-порт низкого давления при работающей системе:
- Используется при дозаправке системы в эксплуатации.
- Скорость: 100–300 г/мин.
- Преимущество: компрессор работает, система находится под давлением (безопаснее).
- Применяется при уточнении параметров по перегреву.

## Таблицы и данные производителя

Производитель указывает в технической документации:
- Полную заправку в граммах (для новых систем).
- Эквивалентные добавки по длине трубопровода (обычно 10–30 г на метр линии для R-410A).
- Рекомендуемые диапазоны перегрева и переохлаждения.
- Расход воздуха (м³/ч) в номинальных условиях.

Для сплит-систем данные размещаются на щитке компрессорно-конденсаторного блока или во встроенной памяти электронного управления.

## Применение в ОВК-системах

### Бытовые и малые коммерческие системы

Для сплит-систем мощностью 3–5 кВ:
- Первичная заправка: **зарядка по весу** согласно документации (обычно 900–1200 г R-410A).
- Эвакуация: метод тройной эвакуации, вакуум 500 мкбар.
- Проверка: зарядка по перегреву (5–10 °C) в условиях работы.
- Добавка за трубопровод: если длина линии > 5 м, добавить 25–30 г R-410A на каждый метр сверх стандартной длины (обычно 5 м).

### Центральные системы

Для центральных кондиционеров (PTAC, VRV) и промышленных холодильных систем:
- Первичная заправка: **зарядка по весу** или расчётным объёмам (кГ).
- Эвакуация: глубокий вакуум 100–50 мкбар (для систем > 30 кВт).
- Поэтапная проверка: после 25 %, 50 %, 75 % и 100 % заправки проверяют давления.
- Финальная балансировка: по перегреву на испарителе и переохлаждению на конденсаторе одновременно.

### Тепловые насосы

Зарядка тепловых насосов (особенно моноблочных) требует повышенного внимания к переохлаждению, так как система работает в режимах обогрева и охлаждения с разными параметрами:
- Первичная заправка: по весу на номинальное охлаждение.
- Проверка при обогреве: перегрев в режиме обратного цикла может существенно отличаться.

## Стандарты и нормативы

| Стандарт | Область | Ключевые требования |
|:---|:---|:---|
| ASHRAE 32.1 | Безопасность рефрижерантов | Вакуум ≤ 500 мкбар, утечка ≤ 30 мкбар/мин |
| EPA 608 | Сертификация техников (США) | Зарядка по весу, перегреву, переохлаждению |
| ISO 13623 | Обращение с хладагентами | Процедуры эвакуации, вакуумирования, тестирования |
| ISO 16245 | Системы кондиционирования воздуха | Требования к испытаниям и заправке |
| ГОСТ 12235–89 | Холодильное масло | Характеристики растворимости влаги |
| СП 41.13330.2020 | Отопление, вентиляция, кондиционирование | Проектирование и монтаж систем ОВК РФ |

## Практические рекомендации и типовые ошибки

**Типовые диапазоны для наиболее распространённых рефрижерантов**:

| Рефрижерант | Перегрев, °C | Переохлаждение, °C | Стандартная заправка |
|:---|:---|:---|:---|
| R-410A (бытовая 3–5 кВт) | 5–12 | 4–8 | 900–1200 г |
| R-32 (инверторные системы) | 6–15 | 5–10 | 600–900 г |
| R-22 (старые системы) | 8–15 | 3–6 | 800–1500 г |
| R-404A (холодильные) | 8–20 | 4–8 | 1200–2000 г |

**Критические ошибки при зарядке**:

1. **Недостаточная эвакуация**: остаток воздуха и влаги приводит к повышению давления конденсатора (+5–15 %), потере мощности, образованию льдяных пробок.
2. **Быстрая жидкостная зарядка**: давление скачкообразно возрастает, возможны гидравлические удары в компрессоре и разрыв трубопровода.
3. **Игнорирование длины линии**: добавка за длину трубопровода (> 5 м) обязательна для корректной работы испарителя.
4. **Зарядка на холоде** (T наружн. < 15 °C): давление в цилиндре недостаточно для подачи жидкости; необходимо использовать паровую зарядку или подогреть цилиндр.
5. **Отсутствие контроля перегрева**: невозможно определить недозаяв или переразовку системы.

**Значения по умолчанию**:
- Вакуум для стандартных систем: **500 мкбар (0,05 кПа)**.
- Время вакуумирования (50 л/мин): **30–45 минут** для системы 3–5 кВт.
- Добавка за трубопровод R-410A: **25–30 г/м** свыше 5 м.
- Допустимый разброс по весу: ±50 г от нормы (по паспорту).

**Инструментарий и оборудование**:
- Вакуум-насос 50–100 л/мин (масляный или безмасляный).
- Манометр микронный цифровой с диапазоном 1–2000 мкбар.
- Цифровые контактные термометры (±0,5 °C).
- Электронные весы (±10 г).
- Баллоны с рефрижерантом (разные типы, с редукторами).
- Комплект сервис-портов и переходников.

При соблюдении описанных процедур достигается оптимальное энергопотребление системы, долговечность оборудования и безопасность при обращении с холодильными агентами.
