---
title: "Координация моделей"
aliases: ["Координация моделей"]
weight: 3
description: "Методология обнаружения и разрешения пространственных и временных конфликтов в объединённой информационной модели здания при многодисциплинарном проектировании."
---
## Обзор

Координация моделей — критическая дисциплина в процессе управления информационным моделированием зданий (BIM), направленная на выявление, анализ и разрешение конфликтов между отдельными дисциплинарными моделями (архитектурной, конструктивной, инженерными системами) до начала строительства. На практике координация моделей сокращает количество переделок на строительной площадке на 20–40 %, снижает стоимость проекта и сроки реализации. Процесс координации базируется на объединении BIM-моделей различных дисциплин в единую среду и систематическом анализе пересечений, зазоров и логических несоответствий. Согласно методологии ASHRAE BIM Guide и ISO 19650, координация выполняется на этапе разработки рабочей документации и проверки перед передачей в строительство.

## Физические и методологические принципы

Координация моделей опирается на трёхмерное пространственное анализ и временное планирование. Основной механизм — наложение (merge) независимых параметрических моделей в общей системе координат с последующим алгоритмическим поиском пересечений геометрических объектов.

**Типы коллизий:**
- **Жёсткие коллизии** — физические конфликты: пересечение элементов разных систем (труба вентиляции пересекает несущую балку, электрокабель проходит сквозь монолит);
- **Мягкие коллизии** — нарушение нормативных зазоров: недостаточное расстояние для обслуживания (менее 0,5 м для вентканалов согласно СНиП 3.05.01), неправильная высота размещения выключателей (должна быть 1,5 м ± 0,2 м);
- **4D-коллизии** — временные конфликты: конфликты в графике строительства и установки систем, когда монтаж инженерных систем расписан на дату, когда несущие конструкции ещё не готовы.

Математический базис — автоматизированное определение пересечений выпуклых оболочек (bounding box collision detection) и полиэдральный анализ (Constructive Solid Geometry, CSG). В современных BIM-платформах (Navisworks, Solibri Model Checker, BIM 360 Glue) используются алгоритмы на основе октадеревьев для оптимизации вычислительной сложности.

## Компоненты и процессы координации

### Анализ обнаружения коллизий

Автоматизированное сканирование объединённой модели выполняется с настройкой допусков (tolerance):
- Для несущих конструкций ± 25–50 мм;
- Для инженерных систем ± 50–100 мм;
- Для отделочных материалов ± 10–20 мм.

Результат формируется в виде реестра коллизий с указанием типа, координат (X, Y, Z), затронутых элементов и дисциплин.

### Управление объединённой моделью

Объединённая (federated) модель создаётся путём:
1. Установления единой системы координат проекта (нулевая точка, ориентация осей);
2. Импорта моделей дисциплин в единую среду с сохранением их независимости для редактирования;
3. Определения иерархии наслоения (слои, подмножества для видимости);
4. Версионирования и отслеживания изменений.

Согласно ISO 19650-2, координатор BIM ведёт реестр моделей (model registry) и обновляет объединённую модель с периодичностью, согласованной с графиком (еженедельно или по завершении фаз проектирования).

### Протоколы координационных совещаний

Совещания по координации проводятся еженедельно (на стадии 100 % готовности) или раз в две недели (стадия развития). Повестка:
- Обзор новых коллизий (количество, типология);
- Распределение ответственности между дисциплинами;
- Определение сроков устранения (обычно 3–5 рабочих дней);
- Утверждение решений и внесение в модель.

Документ протокола регистрируется в BIM-платформе с привязкой к элементам модели (attached files in Navisworks).

### Отслеживание и устранение проблем

Каждой коллизии присваивается уникальный идентификатор (ID), статус (открыта, в процессе, разрешена, принята с допуском) и ответственное лицо. Циклы:
1. **Идентификация** — автоматический скан;
2. **Анализ** — совещание, выяснение причины;
3. **Решение** — согласование варианта разрешения (перепроектирование одной из систем, увеличение сечения проёма и т. п.);
4. **Верификация** — обновление моделей и повторный скан для подтверждения устранения.

Типовой процент успешного разрешения при систематической координации составляет 95–98 %.

### Последовательность координации между подрядчиками

На этапе строительства координация продолжается:
1. Назначение координатора по месторасположению на объекте;
2. Еженедельные совещания на строительной площадке с участием бригадиров;
3. Использование мобильных приложений для регистрации обнаруженных на месте несоответствий (RFI — Request for Information);
4. Быстрая корректировка при необходимости доп. сметных работ.

## Методика и инструменты

**Программное обеспечение:**
- Autodesk Navisworks — анализ столкновений (Clash Detective);
- Solibri Model Checker — параметрическая проверка по правилам;
- BIM 360 Glue и BIM 360 Docs — облачная совместная работа и версионирование;
- Tekla Warehouse, Open Building Model (OBM) — специализированные системы.

**Метрики успеха:**
- Процент разрешённых коллизий на дату проверки перед строительством (целевое значение ≥ 95 %);
- Среднее время от выявления до разрешения (целевое ≤ 5 рабочих дней);
- Снижение количества RFI на объекте (целевое ≤ 0,5 на условный элемент системы).

## Применение в проектировании и строительстве

Координация особенно критична в:
- **Сложных многоэтажных зданиях** с плотным расположением инженерных систем (офисные центры, больницы);
- **Объектах с подземными уровнями** (паркинги, технические этажи с высокой концентрацией коммуникаций);
- **Проектах с жёсткими сроками** (спортивные объекты, торговые комплексы), где переделки недопустимы.

## Стандарты и нормативы

- **ISO 19650-1, 19650-2** — управление информацией в строительстве, требования к координации;
- **ASHRAE BIM Guide and Standards** — координация инженерных систем;
- **AIA E202-2013** — строительная информационная модель, права на использование и координация;
- **СП 106.13330.2020** (СНиП 3.05.01) — внутренние санитарно-технические системы (требования к зазорам и компоновке);
- **ГОСТ Р 57432-2016** — информационное моделирование в строительстве (BIM);
- **Рекомендации BIM Protocol и BIM Execution Plan** — локальные стандарты координации на конкретном проекте.

## Практические рекомендации

1. **Минимальные зазоры:**
   - Между воздуховодом и конструкцией: 100–150 мм (для доступа);
   - Между трубопроводом и кабелем: 150 мм (в разных вертикальных плоскостях);
   - От напольного покрытия до низа систем: не менее 2,0 м в жилых помещениях.

2. **Периодичность обновления объединённой модели:** раз в неделю на этапах 50 %, 75 %, 100 % готовности.

3. **Критические фазы координации:** завершение архитектурного, конструктивного и всех инженерных проектов на 100 % перед согласованием и передачей в строительство.

4. **Роли:** координатор BIM (BIM Manager) несёт ответственность за организацию процесса; дисциплинарные лиды решают конкретные коллизии в своих системах.
