---
title: "Стандарты и протоколы BIM"
aliases: ["Стандарты и протоколы BIM"]
weight: 3
---

```yaml
---
title: "Стандарты и протоколы BIM"
weight: 3
description: "Обзор международных и национальных стандартов информационного моделирования зданий: ISO 19650, IFC, COBie, BCF, CDE и их применение в проектировании систем ОВК."
---
```

## Обзор

Стандарты и протоколы Building Information Modeling (BIM) образуют нормативную базу для создания, обмена и управления цифровыми моделями зданий на протяжении всего жизненного цикла объекта — от проектирования до эксплуатации и демонтажа. В контексте систем ОВК (HVAC) стандартизация критична для обеспечения интероперабельности между инженерными дисциплинами, снижения ошибок координации, автоматизации экспортов спецификаций и поддержки управления техническими данными объекта. Ключевые стандарты охватывают структуру данных (ISO 19650, IFC), уровни детализации (LOD по BIM Forum), форматы обмена (BCF, COBie) и организацию информационной инфраструктуры (CDE).

## Международные стандарты структуры и управления данными

### ISO 19650 — Управление информацией при моделировании зданий

ISO 19650 (серия стандартов, включая части 1–5) определяет методологию управления информацией в BIM-проектах. Стандарт не зависит от конкретного ПО и описывает процессы:

- **Информационные требования** (Information Requirements, IR): документирование потребностей заказчика к полноте и структуре данных на каждой стадии;
- **Информационный обмен** (Information Exchange, IE): регламент передачи моделей и данных между участниками;
- **Уровни зрелости** (maturity levels): определение готовности данных к использованию (LOI — Level of Information);
- **Ответственность участников**: назначение владельцев данных, хранителей моделей и пользователей.

Для систем ОВК ISO 19650 предписывает включение в модель таких параметров, как тепловая нагрузка (кВт), расход теплоносителя (м³/ч), класс фильтрации (ISO 16890), категория микроклимата по EN 12098 и координаты расположения оборудования с допусками.

### IFC (Industry Foundation Classes) — Классы фундаментальных данных

IFC — открытый международный стандарт (ISO 16739) для структурирования данных BIM в виде объектно-ориентированной схемы. Элементы систем ОВК представляются классами:

- **IfcBoiler** — котлы и генераторы тепла;
- **IfcChiller** — холодильные машины;
- **IfcFan** — вентиляторы (центробежные, осевые);
- **IfcPump** — циркуляционные и дренажные насосы;
- **IfcDuctSegment**, **IfcPipeSegment** — воздуховоды и трубопроводы;
- **IfcCoil** — теплообменники (нагревательные, охлаждающие);
- **IfcTerminalElement** — терминальные приборы (радиаторы, конвекторы, диффузоры);
- **IfcFlowController** — регулирующая арматура (задвижки, клапаны), вентили балансировочные.

Каждый объект содержит геометрию (3D-координаты), свойства (мощность, материал, размер) и связи с другими элементами. IFC поддерживает экспорт-импорт в форматах .ifc, .ifcXML, .ifc.json, обеспечивая портативность данных между CAD-системами (Revit, ArchiCAD, Allplan и др.).

## Уровни информации и детализации

### LOD (Level of Development) по BIM Forum

BIM Forum (США) установил стандарт уровней развития моделей, применимый и в европейской практике (EN 17412):

| LOD | Описание | Применение для ОВК |
|-----|----------|-------------------|
| **LOD 100** | Концептуальная модель; символические блоки | Прединвестиционные исследования, оценка бюджета |
| **LOD 200** | Приблизительные размеры, типоразмеры оборудования | Эскизный проект, определение главных составляющих систем |
| **LOD 300** | Геометрия и свойства соответствуют реальным элементам | Рабочий проект; точные координаты, производители, характеристики |
| **LOD 350** | LOD 300 + сборки и связи с соседними системами | Согласование с конструктивом, электроснабжением, сантехникой |
| **LOD 400** | Детальная геометрия, производственные данные (чертежи узлов) | Изготовление и монтаж |
| **LOD 500** | Модель «как построено» (as-built) с фактическими размерами | Эксплуатационная документация |

Для систем ОВК на этапе проектирования обычно достаточно LOD 300–350 (наличие мощностей, размеров, типоразмеров воздуховодов диаметром 160–630 мм, трубопроводов DN 15–100), на стадии рабочего проекта требуется LOD 400 (узлы подключения, крепёж, координаты опор).

### LOI (Level of Information) — Глубина информационной наполненности

LOI определяет не геометрию, а объём нефизических данных:

- **LOI 1**: Базовые атрибуты (наименование, тип);
- **LOI 2**: Паспортные данные (мощность, расход, КПД);
- **LOI 3**: Эксплуатационные параметры (график обслуживания, гарантия);
- **LOI 4**: Полный жизненный цикл (стоимость владения, экологические характеристики, энергопотребление).

Для ОВК LOI 3–4 необходима для систем управления и мониторинга (BMS — Building Management System).

## Форматы и протоколы обмена данными

### COBie (Construction Operations Building Information Exchange)

COBie — табличный формат (Excel, XML, JSON) для сбора и передачи информации об основных компонентах здания, критичный для фазы эксплуатации (Operational Information). Применяется в UK BIM Standard (BS 1192:2007+A1:2016) и NBIMS (США).

Для ОВК COBie содержит таблицы:

- **Equipment** — все агрегаты (котлы, чиллеры, насосы, вентиляторы) с серийными номерами, датой ввода, документацией производителя;
- **Spare Parts** — расходные материалы (фильтры, масло, прокладки);
- **Connections** — связи между приборами и системами;
- **Systems** — описание систем (холодоснабжение, отопление, вентиляция);
- **Type** — типоразмеры и спецификации оборудования;
- **Attribute** — расширенные свойства объектов (COP котла, SEER чиллера, уровень шума дБ(А)).

### BCF (BIM Collaboration Format)

BCF (ISO 16739-1:2020) — легковесный XML-формат для координирования замечаний и конфликтов в BIM-моделях. Каждая issue содержит:

- Ссылку на элементы модели (UUID);
- Снимок экрана с разметкой проблемной зоны;
- Описание конфликта на естественном языке;
- Статус (открыто, в работе, разрешено);
- Присвоение ответственности.

Типичные конфликты в системах ОВК: пересечение воздуховодов с несущими конструкциями, наложение трубопроводов на электрощиты, недостаточный зазор для технического обслуживания фильтров.

### CDE (Common Data Environment)

CDE — облачная или локальная платформа управления информацией проекта (Dropbox, SharePoint, Autodesk Docs, BIMcollab, OpenBIM Server). CDE обеспечивает:

- Единый источник истины (SSOT) для всех версий моделей и документов;
- Контроль доступа на уровне пользователей и групп;
- Историю изменений (версионирование);
- Синхронизацию между рабочими станциями и мобильными устройствами;
- Интеграцию с системами управления проектами (MS Project, Smartsheet).

## Национальные и отраслевые стандарты

### NBIMS (National BIM Standard — США)

NBIMS-US определяет минимальные требования к моделям в госпроектах, включая структурирование слоёв (Layer Standards), именование объектов (Naming Conventions) и проверку качества (Model Audit). Поддерживается GSA (General Services Administration) и NIBS (National Institute of Building Sciences).

### Uniformat и MasterFormat (CSI)

Construction Specifications Institute (США) определяет два метода классификации элементов:

- **Uniformat** (ASTM E1557) — функциональная классификация по назначению (например, 23 82 — системы вентиляции);
- **MasterFormat** (ежегодное обновление) — разделы спецификаций (Раздел 23 — отопление, охлаждение и вентиляция; 23 81 00 — Воздушные системы распределения; 23 82 00 — Вентиляционные системы).

Используется для подготовки смет, спецификаций и описаний работ.

### COA (Contractor Oriented Approach)

COA — методология подрядчика, ориентированная на подготовку данных для производства и монтажа. Включает размеры, допуски, последовательность монтажа, расчёты несущих конструкций для креплений воздуховодов и трубопроводов (нагрузки 300–800 Па на воздуховоды, вес жидкости в трубах).

## Применение в проектировании систем ОВК

При проектировании систем отопления, вентиляции и кондиционирования воздуха BIM-стандарты используют для:

1. **Синхронизации координат** оборудования между архитектурой, конструктивом и инженерными системами — в едином .ifc-файле модель главного инженера содержит все системы с точностью до 50 мм;

2. **Автоматического расчёта** длин трубопроводов и воздуховодов, объёмов изоляции (формула теплопотерь: $Q = U \cdot A \cdot \Delta T$ (Вт), где U = 0,4–0,8 Вт/(м²·К) для изолированных трубопроводов в подвалах);

3. **Фильтрации параметров**: экспорт из Revit в COBie для создания реестра оборудования, подлежащего техническому обслуживанию, с интервалом (фильтры G4 менять каждые 3–6 месяцев, фильтры F7 — раз в год);

4. **Координации с BMS** — параметры приборов учёта и датчиков температуры, влажности, давления (PT100, NTC 10 кОм) передаются в систему управления зданием для автоматизации режимов;

5. **Выявления конфликтов** через BCF-замечания: пересечение воздуховода 630 мм с балкой, требующее перепроектирования маршрута (переносит точку входа воздуха с отметки 3,5 м на 3,2 м);

6. **Управления эксплуатацией**: COBie-таблицы поступают в CMMS (система управления техническим обслуживанием) с информацией о гарантийных сроках (обычно 24 месяца на чиллеры и котлы, 12 месяцев на вентиляторы).

## Стандарты и нормативные документы

- **ISO 19650-1:2018** — Организация информации о строительном проекте;
- **ISO 19650-2:2018** — Поставка информации;
- **ISO 16739-1:2018** — IFC openBIM data schema;
- **ISO 16739-1:2020** — BCF Collaboration Format;
- **EN 17412:2020** — BIM maturity levels;
- **BS 1192:2007+A1:2016** — Collaborative production of architectural, engineering and construction information;
- **GOST R 32349–2020** — Модели информационные в строительстве (цифровое моделирование);
- **СП 333.1325800.2017** — Справочник по проектированию ОВК (включает классификацию элементов HVAC);
- **ASHRAE Guideline 16-23** — BIM guidelines for HVAC systems.

## Практические рекомендации

1. **На этапе EIR (Employer Information Requirements, задание заказчика)** зафиксируйте формат моделей (IFC 4.0+), минимальный LOD/LOI для каждой системы, ответственного за CDE и сроки обновления;

2. **Геометрическая точность**: воздуховоды и трубопроводы размещайте в пределах коридора шириной ±100 мм от оси, установленной в Revit; проверяйте зазоры от несущих конструкций не менее 150 мм;

3. **Наименование объектов**: используйте унифицированный префикс (например, HVAC-CHU-001 для первого чиллера), совместимый с экспортом в BMS;

4. **Проверка моделей**: запускайте встроенные валидаторы (Revit Model Checker, Solibri Model Checker) перед каждым обновлением, контролируя, чтобы не было не назначенных материалов, незакрытых элементов, дублей;

5. **Передача данных заказчику**: экспортируйте в COBie Excel с заполненными полями Equipment, Spare Parts, System, Connections на аппроатии; включайте в COBie мастер-данные оборудования (производитель, модель, энергетический паспорт EnergyGuide для чиллеров SEER ≥ 3,2 по EN 14511);

6. **Интеграция с эксплуатацией**: убедитесь, что в LOI-3 указаны инструкции по техническому обслуживанию каждого агрегата (например, для котла Viessmann: осмотр 1 раз в год, стоимость ТО 5000 RUB/год).
