---
title: "Этап проектирования"
aliases: ["Этап проектирования"]
weight: 1
---

```yaml
---
title: "Этап проектирования"
weight: 1
description: "BIM-процессы на этапе проектирования: моделирование, симуляция, анализ и координация в цифровой среде"
---
```

## Обзор

Этап проектирования в BIM (Building Information Modeling) представляет собой критическую фазу, на которой концептуальные решения архитектуры и инженерных систем преобразуются в детальные трёхмерные модели с полным информационным наполнением. На этом этапе BIM служит не только средством визуализации и документирования, но и платформой для комплексного анализа, симуляции и координации всех дисциплин проектирования — архитектуры, конструкций, систем ОВК, электроснабжения, водоснабжения и санитарии.

Применение BIM на этапе проектирования позволяет выявить конфликты и несоответствия на ранних стадиях разработки, когда стоимость корректировок минимальна. Цифровая среда единого информационного пространства обеспечивает синхронизацию изменений между всеми участниками проекта, сокращает объём ошибок и переделок, а также облегчает проверку соответствия нормативным требованиям. Данный этап охватывает как рабочее проектирование (design development), так и детальное проектирование (construction documents), где степень детализации модели и информации постоянно возрастает.

## Физические основы и методологический подход

Эффективность BIM-анализа на этапе проектирования зиждется на ряде физических принципов и данных, заложенных в информационные объекты модели. Для систем ОВК это включает:

- **Теплопередачу через ограждающие конструкции**: $Q = U \cdot A \cdot \Delta T$, где $U$ — коэффициент теплопередачи (Вт/м²·К), $A$ — площадь поверхности (м²), $\Delta T$ — разность температур (К).
- **Вентиляционные потоки**: $V = n \cdot V_{\text{помещ}}$, где $n$ — кратность воздухообмена (ч⁻¹), $V_{\text{помещ}}$ — объём помещения (м³).
- **Аэродинамику и сопротивление сетей**: $\Delta P = \lambda \cdot \frac{L}{d_h} \cdot \frac{\rho v^2}{2}$, где $\lambda$ — коэффициент трения, $L$ — длина участка (м), $d_h$ — гидравлический диаметр (м), $\rho$ — плотность воздуха (кг/м³), $v$ — скорость потока (м/с).

BIM-модель на этапе проектирования должна содержать параметры геометрии, материалов, конструктивных решений и инженерного оборудования с достаточной полнотой для выполнения расчётов и анализов, соответствующих уровню детализации (LOD — Level of Development согласно AIA G702-2017).

## Компоненты и структура BIM-процесса проектирования

### Моделирование авторского проектирования

На данном этапе создаётся трёхмерная цифровая модель здания, содержащая все несущие и ненесущие конструкции, архитектурные элементы и пространства. В контексте ОВК это включает размещение воздуховодов, трубопроводов, оборудования в координационных чертежах, определение зон кондиционирования и расчётные параметры помещений (расчётные температуры, влажность, требуемые кратности воздухообмена согласно СП 60.13330.2012 и ASHRAE 62.1).

Модель должна достаточно детально отображать архитектурную геометрию, включая положение окон, дверей, внутренних перегородок, для корректности последующих анализов солнечной радиации и теплопроникновения.

### Визуализация проектирования

BIM-модель обеспечивает фотореалистичную визуализацию проекта с различными вариантами отделки, материалов, цветовых решений и расстановки мебели/оборудования. Для инженерных систем визуализация включает показ трассировок трубопроводов, воздуховодов, размещение теплогенераторов, кондиционеров и прочего оборудования относительно архитектурного пространства.

Визуальная координация позволяет выявить конфликты пространства и привести к консенсусу между архитектором и инженерами на ранних стадиях, что сокращает переделки на этапах строительства и пусконаладки.

### Анализ и симуляция проектирования

#### Интеграция энергетического анализа

Энергетическое моделирование выполняется посредством экспорта BIM-модели в специализированное ПО (EnergyPlus, IES <VE>, Designbuilder, ТРУБОПРОВОД, ТеплоРасчёт и др.). Целью является определение:

- **Годовых потребностей в теплоте для отопления** (кВт·ч/год) — основано на расчёте теплопотерь через ограждающие конструкции и за счёт вентиляции при температурных условиях расчётного периода.
- **Потребностей холода для охлаждения** (кВт·ч/год) — учитывает внутренние тепловыделения (от людей, оборудования, освещения) и поступление солнечной энергии через остекление.
- **Потребностей в электроэнергии для вспомогательного оборудования** (вентиляторы, насосы) согласно ASHRAE 90.1 и СП 50.13330.2012.

Критическим параметром является уровень теплоизоляции ограждающих конструкций. Например, для жилого здания в умеренном климате (Москва, среднегодовая температура +3,7 °C):

| Конструкция | Требуемое $R$, м²·К/Вт | Типовое $U$, Вт/м²·К |
|---|---|---|
| Стена (блочная с утеплением) | ≥ 3,5 | ≤ 0,28 |
| Кровля | ≥ 5,0 | ≤ 0,20 |
| Подвал/фундамент | ≥ 3,0 | ≤ 0,33 |
| Окна (двухкамерный стеклопакет) | ≥ 0,50 | ≤ 1,5–2,0 |

Экспорт из BIM проводится через стандартизированные форматы (gbXML, IFC) для сохранения информационного наполнения модели.

#### Анализ освещения

На этапе проектирования выполняется расчёт уровней естественного и искусственного освещения в помещениях с целью обеспечения нормативных требований (СП 52.13330.2016, ASHRAE IES RP-5). Используются инструменты трассировки лучей (Radiance, Dialux, AGi32) для определения:

- **Коэффициента естественной освещённости** (КЕО, %) в рабочих плоскостях;
- **Уровней иллюминанции от искусственного света** (люкс) для различных типов деятельности (офис — 300–500 лк, производство — 200–1000 лк, согласно ГОСТ Р 55710-2013);
- **Энергопотребления на освещение** (Вт/м²) и влияния на систему охлаждения (нагрузка от светильников включается в баланс помещения).

Результаты анализа влияют на архитектурные решения (размеры окон, расположение перегородок, отражающие свойства поверхностей) и мощность установленного искусственного освещения.

#### Солнечный анализ

Солнечный анализ определяет поступление солнечной радиации на внешние поверхности здания в зависимости от ориентации, географической широты, времени года и наличия затеняющих объектов. Для климатических условий Москвы (55,75° с.ш.):

- **Максимальная прямая норм. радиация** на ясный день в июне: ≈ 700–750 Вт/м²;
- **Диффузная радиация**: ≈ 80–120 Вт/м² (в среднем);
- **Солнечный коэффициент теплопередачи** (SHGC, g-коэффициент) для остекления с покрытием: 0,20–0,40 (летний период).

Анализ выполняется в Ecotect, IES <VE>, Ladybug (Grasshopper) и интегрируется в энергетическую модель. Результаты используются для:

- **Определения максимальных охлаждающих нагрузок** в летний период;
- **Проверки перегрева помещений** и необходимости солнцезащитных устройств (жалюзи, козырьки, светоотражающие плёнки);
- **Оптимизации остекления** по комбинированному критерию (естественное освещение + снижение летней нагрузки).

#### Интеграция CFD-анализа

Вычислительная гидродинамика (Computational Fluid Dynamics, CFD) применяется для анализа внутренних воздушных потоков, распределения температур и скоростей в помещениях. Типовые задачи:

- **Проверка равномерности распределения воздуха** в помещении при заданной кратности воздухообмена. Стандартная кратность для офиса: 3–6 ч⁻¹ (согласно ASHRAE 62.1-2019 и СП 60.13330.2012);
- **Выявление застойных зон** с недостаточной вентиляцией (скорость воздуха < 0,1 м/с);
- **Анализ скоростей у мест выхода воздуха** для исключения сквозняков (норм. скорость в рабочей зоне — 0,3–0,5 м/с согласно ГОСТ 30494-2011);
- **Моделирование влияния конвекции на распределение температур** при неравномерном обогреве/охлаждении.

Экспорт геометрии для CFD выполняется через IFC с упрощением (удаление мелких деталей, параметризация) для сокращения объёма вычислений.

#### Конструктивный анализ

Структурный анализ в BIM проводится инженерами-конструкторами и включает:

- **Проверку несущей способности элементов** (балки, колонны, перекрытия) под действием статических и динамических нагрузок согласно СП 20.13330.2016 (в зависимости от материала — железобетон, сталь, древесина);
- **Определение деформаций и прогибов** конструкций, влияющих на работу встроенных инженерных систем (воздуховодов, трубопроводов, крепёжных точек);
- **Расчёт нагрузок от оборудования ОВК** (масса теплообменников, кондиционеров, вентиляторов и их вибрационное воздействие) и точек их подвески.

Результаты конструктивного анализа влияют на расположение и прокладку инженерных сетей в свободном пространстве между конструкциями.

### Проверка соответствия нормам

BIM-инструменты позволяют автоматизировать проверку соответствия проекта нормативным требованиям через:

- **Правила доступности** (ГОСТ Р 53583-2009, БУ, СП 59.13330.2012) — проверка ширины проходов, высоты перилл, радиусов поворотов для инвалидов;
- **Требования пожарной безопасности** (СП 1.13130.2009) — проверка длины путей эвакуации, ширины выходов, расстояний до огнетушителей;
- **Параметры микроклимата** (ГОСТ 30494-2011, СНиП 2.2.4.548-96) — температура 20–25 °C для рабочих зон, влажность 30–60 %, скорость воздуха ≤ 0,5 м/с;
- **Уровни шума и вибрации** (СП 51.13330.2011) — для жилых помещений ≤ 30 дБА днём, ≤ 25 дБА ночью; для офисов ≤ 55 дБА.

Проверки выполняются автоматизированно через встроенные или подключаемые плагины (Solibri Model Checker, Navisworks) или вручную с использованием контрольных листов.

### Совместный обзор проектирования

Координационные совещания и обзоры (Design Coordination Meetings) в BIM-среде предусматривают:

- **Совместный просмотр модели** в облачной или локальной среде (Autodesk Construction Cloud, Trimble Connect, BIMcollab);
- **Идентификацию и разрешение конфликтов** между системами (пересечения воздуховодов и трубопроводов, несоответствие отметок и высот);
- **Документирование замечаний и решений** с привязкой к элементам модели и отслеживанием статуса (открыто, в работе, закрыто);
- **Версионирование и управление изменениями** с отслеживанием истории авторства и дат изменений;
- **Генерацию координационных чертежей и ведомостей** пересечений и конфликтов для передачи подрядчикам.

Регулярные совместные обзоры (еженедельно или раз в две недели) обеспечивают синхронизацию дисциплин и минимизируют количество непредвиденных ситуаций на строительстве.

## Методика проектирования и расчёты

### Расчёт теплопотерь здания

Базовое уравнение для определения теплопотерь через ограждающие конструкции:

$$Q_{\text{пот}} = \sum_{i} U_i A_i (t_{\text{внут}} - t_{\text{наружн}}) + Q_{\text{вент}}$$

где:
- $U_i$ — коэффициент теплопередачи $i$-го элемента (Вт/м²·К);
- $A_i$ — площадь элемента (м²);
- $t_{\text{внут}}$ — расчётная внутренняя температура (°C);
- $t_{\text{наружн}}$ — расчётная наружная температура (°C);
- $Q_{\text{вент}}$ — потери на вентиляцию (Вт).

Потери на вентиляцию:

$$Q_{\text{вент}} = \rho_{\text{воздуха}} \cdot c_p \cdot V \cdot (t_{\text{внут}} - t_{\text{наружн}})$$

где:
- $\rho_{\text{воздуха}}$ ≈ 1,2 кг/м³ (при +20 °C);
- $c_p$ ≈ 1005 Дж/кг·К — теплоёмкость воздуха;
- $V$ — объёмный расход воздуха (м³/с).

### Определение охлаждающей нагрузки

Летняя охлаждающая нагрузка складывается из:

$$Q_{\text{охл}} = Q_{\text{солнце}} + Q_{\text{теплопер}} + Q_{\text{люди}} + Q_{\text{оборуд}} + Q_{\text{освещ}}$$

где:
- $Q_{\text{солнце}}$ = SHGC × A_{остекл} × I_{солнечн.} — поступление солнечной энергии через остекление (Вт);
- $Q_{\text{теплопер}}$ = U × A × ΔT — теплопередача через ограждающие конструкции;
- $Q_{\text{люди}}$ ≈ 100–150 Вт на человека (зависит от активности);
- $Q_{\text{оборуд}}$ — тепловыделения от оборудования и техники;
- $Q_{\text{освещ}}$ ≈ 0,3–0,5 Вт/лм от люминесцентного и светодиодного освещения.

Для офисного здания площадью 5000 м² в климате Москвы типовая пиковая охлаждающая нагрузка составляет 500–800 кВт.

### Выбор системы ОВК

На основе результатов анализа выбирается система кондиционирования:

| Тип системы | Применение | Типовой COP (зима/лето) |
|---|---|---|
| Двухтрубная фанкойл + центральное охлаждение | Многоэтажные офисы, отели | 3,5–4,0 / 2,5–3,0 |
| VAV с прецизионным кондиционером | ЦОД, серверные | 2,0–2,5 |
| VRF (мультизональные) | Коттеджи, небольшие офисы | 4,0–4,5 |
| Чиллер + фанкойлы | Крупные объекты | 3,0–3,5 / 2,0–2,5 |

COP (Coefficient of Performance) — отношение полезного тепла (холода) к затраченной электроэнергии.

## Применение в системах ОВК

### Многоэтажное офисное здание

Для офисного центра высотой 20 этажей проектирование включает:

1. **Энергетический анализ** выявляет пиковую охлаждающую нагрузку ≈ 600 кВт в июле (внешняя температура +28 °C, солнечная радиация 700 Вт/м²);
2. **Солнечный анализ** показывает необходимость солнцезащитных жалюзи на южных фасадах для снижения нагрузки на 25–30 %;
3. **CFD-анализ** этажа проверяет равномерность распределения воздуха при кратности 6 ч⁻¹ и выявляет оптимальное размещение приточно-вытяжных решёток;
4. **Конструктивный анализ** определяет места крепления воздуховодов и массу оборудования (чиллер ≈ 15 т, размещается в техническом подвале);
5. **Координационный обзор** синхронизирует прокладку воздуховодов (сечение основного тракта ≈ 1,2 × 1,2 м) с несущими конструкциями и электрическими кабелями.

### Жилой дом с естественной вентиляцией

Для жилого комплекса проектирование предусматривает:

1. **Энергетический расчёт** определяет требуемое сопротивление теплопередаче стен (U ≤ 0,28 Вт/м²·К для Московской области);
2. **Анализ естественной конвекции** подтверждает, что при разности температур 15 °C (внутри +20 °C, снаружи +5 °C) воздух будет циркулировать через приточные клапаны и вытяжные шахты без механической помощи;
3. **Солнечный анализ** оптимизирует ориентацию окон для максимизации пассивного обогрева зимой и минимизации перегрева летом;
4. **Проверка соответствия** показывает, что кратность воздухообмена в спальне (n ≥ 0,5 ч⁻¹) достигается за счёт щелевой вентиляции окон и инфильтрации;
5. **Координационный обзор** обеспечивает совместимость расположения вытяжных шахт с архитектурой фасада и несущими конструкциями.

## Стандарты и нормативная документация

| Стандарт | Область применения |
|---|---|
| ASHRAE 90.1-2019 | Энергоэффективность зданий; нормы тепловых потерь и охлаждающих нагрузок |
| ASHRAE 62.1-2019 | Вентиляция и воздухообмен; нормативные объёмы чистого наружного воздуха |
| ISO 13790:2008 | Методика расчёта энергопотребления зданий для отопления и охлаждения |
| СП 60.13330.2012 | Отопление, вентиляция и кондиционирование воздуха (с изменениями) |
| СП 50.13330.2012 | Тепловая защита зданий (коэффициенты теплопередачи ограждений) |
| СП 52.13330.2016 | Естественное и искусственное освещение |
| СП 51.13330.2011 | Защита от шума |
| ГОСТ 30494-2011 | Параметры микроклимата помещений |
| СНиП 2.2.4.548-96 | Гигиеническое нормирование параметров микроклимата |
| IFC 4.0 (ISO 16739) | Формат данных для BIM; геометрия и свойства объектов здания |
| gbXML | Формат обмена данных для энергетического моделирования |

## Практические рекомендации

### Типовые диапазоны параметров

**Коэффициенты теплопередачи (U, Вт/м²·К) для средней полосы России (Москва, требования не ниже):**
- Стены: 0,25–0,30
- Кровля: 0,15–0,20
- Полы над неотапливаемым подвалом: 0,30–0,35
- Окна: 1,5–1,8

**Расходы наружного воздуха на человека (м³/ч) согласно ASHRAE 62.1:**
- Офисное помещение: 3,8–7,5 (в зависимости от плотности размещения)
- Конференц-зал: 7,5–10
- Спальня жилого дома: 2,5–3

**Пиковые охлаждающие нагрузки (Вт/м² полезной площади):**
- Офис с хорошей инсоляцией: 150–250
- Офис с защитой от солнца: 100–150
- ЦОД с высокой плотностью оборудования: 300–500

### Ошибки и недочёты при проектировании

1. **Недостаточная координация между архитектором и инженером** приводит к пересечению воздуховодов и колонн, требующих переделки на этапе строительства.
2. **Игнорирование теневых и освещённых фасадов** при расчёте охлаждающей нагрузки приводит к переразмеру оборудования (переплата на 15–20 %).
3. **Неправильный выбор кратности воздухообмена** (недостаток воздуха → жалобы на качество воздуха, избыток → перерасход энергии).
4. **Недоучёт внутренних тепловыделений** (люди, оборудование) при расчёте летней нагрузки.
5. **Несоответствие герметичности оболочки здания** расчётным допущениям (предполагается герметичность, а окна в реальности щелевые → неконтролируемая инфильтрация).

### Ключевые метрики для оценки качества проекта

- **Удельный расход энергии на отопление**: кВт·ч/(м²·год) — для жилого дома в Московской области норма ≤ 100–120;
- **Удельный расход холода на охлаждение**: кВт·ч/(м²·год) — для офиса ≤ 50–80;
- **Воздухообмен**: м³/ч на человека или п.м. пола согласно назначению;
- **Уровень шума в помещениях**: дБА согласно СП 51.13330.2011;
- **Коэффициент естественного освещения** (КЕО): % для жилых помещений ≥ 1,5 %, офисов ≥ 1,0 %.

## Заключение

Этап проектирования в BIM-процессе является интегрирующей платформой, где архитектурные и инженерные решения проходят многоуровневый анализ (энергетический, светотехнический, аэродинамический, конструктивный) и координацию ещё до начала строительства. Применение вычислительных средств моделирования и симуляции при соблюдении действующих стандартов (ASHRAE, ISO, ГОСТ) обеспечивает высокую точность прогнозирования параметров микроклимата, энергопотребления и соответствия требованиям нормативов. Совместный обзор и управление конфликтами в цифровой среде существенно снижают риски переделок и непредвиденных затрат на последующих этапах жизненного цикла здания.
