---
title: "Разработка рекомендаций"
aliases: ["Разработка рекомендаций"]
weight: 1
---

```yaml
---
title: "Разработка рекомендаций"
weight: 1
description: "Методика обоснованного отбора поставщика на основе многокритериального анализа заявок, оценки квалификации и соответствия техническим требованиям проекта ОВК."
---
```

## Обзор

Разработка рекомендаций по присуждению контракта — критический этап торговых процедур в проектировании и строительстве систем ОВК. На этом этапе осуществляется комплексная оценка поступивших конкурсных предложений с целью отбора наиболее квалифицированного и экономически обоснованного поставщика. Процедура должна быть прозрачной, объективной и документируемой, обеспечивая соответствие проекта всем техническим, временным и бюджетным требованиям, установленным в том числе стандартами ASHRAE и нормативными документами Российской Федерации.

Рекомендация — это официальное предложение уполномоченного органа управления проектом на основе полного анализа всех поступивших заявок. Качество разработанной рекомендации напрямую влияет на успех реализации систем отопления, вентиляции и кондиционирования воздуха, их энергоэффективность (SEER, COP), надёжность и долговечность.

## Наименее дорогой ответственный поставщик (НАОВ)

Критерий НАОВ предполагает выбор поставщика на основе минимальной стоимости при условии соответствия всем техническим и квалификационным требованиям. Этот подход широко применяется в государственных закупках и требует особой осторожности при оценке:

- **техническое соответствие** — заявка должна полностью соответствовать техническому заданию (ТЗ), включая мощностные характеристики оборудования, требуемые коэффициенты эффективности (ηmax ≥ 0,85 для теплообменников), гарантийный период;
- **финансовая стабильность** — анализ платёжеспособности поставщика, проверка наличия задолженности перед налоговыми органами и контрагентами;
- **опыт в отрасли** — количество выполненных проектов аналогичного масштаба и сложности, объём смет за предыдущие периоды.

Рекомендуется избегать выбора предложений, цена которых на 30–50 % ниже среднерыночной (это часто свидетельствует о недопонимании объёма работ или планах на снижение качества).

## Отчет об оценке заявок

Отчёт — это развёрнутый документ, содержащий детальный разбор каждой поступившей заявки по установленным критериям оценки. Структура отчёта должна включать:

1. **Таблица сравнения предложений** с указанием:
   - Наименование и реквизиты участника;
   - Предложенная стоимость (в рублях, без НДС и с НДС);
   - Сроки выполнения (календарные дни);
   - Основные технические параметры оборудования (объёмы подачи воздуха м³/ч, мощность компрессоров кВт, уровень шума дБ).

2. **Анализ полноты документов** — проверка наличия всех требуемых приложений (копии свидетельств, сертификатов соответствия, гарантийные обязательства);

3. **Оценка риска** — выявление потенциальных проблем (задержки поставок, необходимость субподрядчиков, отсутствие сервисного обслуживания);

4. **Заключение** о соответствии или несоответствии каждой заявки условиям закупки.

## Сводка по проверке квалификации

Квалификационная проверка устанавливает право участника выполнять работы или поставлять оборудование для систем ОВК. Критерии включают:

| Критерий | Требуемые значения | Единица измерения |
|----------|-------------------|-------------------|
| Минимальный объём выполненных работ за последние 3 года | 5–10 млн руб. | млн руб. |
| Количество завершённых проектов аналогичного типа | ≥ 3 | шт. |
| Наличие лицензии на проектирование и монтаж | Обязательно | — |
| Опыт эксплуатации оборудования в климатической зоне | ≥ 2 лет | лет |
| Наличие собственной или партнёрской сервисной базы | Обязательно | — |

Для подрядчиков, занимающихся проектированием, проверяется наличие квалифицированных инженеров (с дипломом о высшем образовании в области ОВК, при необходимости с сертификацией ASHRAE или аналогичной). Документы, подтверждающие квалификацию, должны быть заверены нотариально.

## Проверка соответствия объема работ

На этом этапе осуществляется сопоставление предложенного объёма работ с требованиями технического задания и проектной документации:

- **Полнота спецификации оборудования** — совпадение моделей, серийных номеров, технических характеристик (холодопроизводительность в кВт для кондиционеров, тепловая мощность котлов, производительность вентиляторов);
- **Объёмы монтажных и пусконаладочных работ** — соответствие сметной документации, включение всех необходимых операций (опрессовка трубопроводов до 1,5 МПа, балансировка систем теплоснабжения, комплексные испытания перед сдачей);
- **Наличие всех видов обеспечения** — гарантия, тренинг персонала, документация на русском языке;
- **Соответствие нормативным требованиям** — исполнение требований СП 60.13330.2016 (СНиП 41-01-2003, актуализированный), ГОСТ Р 51689 (механизированная вентиляция), ГОСТ Р 56296 (энергоэффективность).

## Сравнительный анализ затрат

Анализ затрат должен учитывать не только закупочную стоимость, но и полную стоимость владения (Total Cost of Ownership, TCO):

$$\text{TCO} = C_{\text{приобретение}} + C_{\text{монтаж}} + C_{\text{эксплуатация}} + C_{\text{обслуживание}} - C_{\text{утилизация}}$$

где:
- $C_{\text{приобретение}}$ — стоимость оборудования и материалов (руб.);
- $C_{\text{монтаж}}$ — стоимость пусконаладочных работ (руб.);
- $C_{\text{эксплуатация}}$ — годовые затраты на электроэнергию, исходя из SEER ≥ 3,5 для кондиционеров, (руб./год);
- $C_{\text{обслуживание}}$ — контрактное обслуживание за период 5–10 лет (руб./год);
- $C_{\text{утилизация}}$ — ликвидационная стоимость оборудования (руб.).

Пример: для системы кондиционирования с холодопроизводительностью Q = 50 кВт, при SEER = 4,0, цене электроэнергии 6 руб./кВт·ч и режиме работы 2000 ч/год годовые расходы составят:
$$C_{\text{эксплуатация}} = \frac{Q \cdot t_{\text{год}}}{\text{SEER}} \cdot p = \frac{50 \cdot 2000}{4,0} \cdot 6 = 150 \text{ тыс. руб./год}$$

## Оценка графика

Проверка реалистичности предложенного графика выполнения работ включает:

- **Календарный план** с разбором по этапам (доставка оборудования, монтаж, опрессовка, регулировка, испытания, сдача в эксплуатацию);
- **Критический путь** — определение наиболее затратных по времени операций;
- **Резервы времени** — должны составлять 10–15 % от общей длительности;
- **Соответствие сезонности** — для наружных работ (монтаж кровельных испарителей, наружных блоков) учитываются климатические условия, допускаемые температуры наружного воздуха при монтаже (обычно не ниже −10 °C);
- **Согласованность с другими подрядчиками** — привязка к срокам выполнения строительно-монтажных работ, электроснабжения.

## Меморандум о рекомендации по присуждению контракта

Меморандум — это официальное письмо, подписанное уполномоченным лицом (руководителем проекта, главным инженером), с обоснованием выбранного поставщика. Структура документа:

1. **Преамбула** — ссылка на торговую процедуру, номер и дату объявления, период торгов;
2. **Краткая сводка** — количество поступивших заявок, количество соответствующих и несоответствующих требованиям;
3. **Рекомендуемый поставщик** — наименование организации, реквизиты, контактные данные, предложенная цена;
4. **Обоснование выбора** — ссылка на показатели квалификации, техническое соответствие, соотношение цены и качества;
5. **Результаты многокритериальной оценки** (если применяется) — матрица оценок по критериям с весами, итоговые баллы;
6. **Подписи** — руководителя проекта, члены комиссии по торгам.

Меморандум отправляется в органы власти (при государственных закупках), согласовывается с финансовым и юридическим отделами, хранится в архиве проекта не менее 5 лет согласно действующему законодательству.

## Практические рекомендации

- При множественности критериев используйте **взвешенную систему оценки**: присвойте каждому критерию (цена, сроки, квалификация, гарантия) долю от 100 %, переведите в балльную систему (0–100), вычислите финальный рейтинг каждой заявки.
- **Проверяйте реальность цен**: для типовых систем ОВК мощностью 100–500 кВт стоимость должна составлять 8–15 тыс. руб./кВт установленной холодопроизводительности.
- **Требуйте банковские гарантии** на сумму 5–10 % от контрактной стоимости для обеспечения исполнения контракта.
- **Документируйте каждое решение** с сохранением всех расчётов и промежуточных отчётов для возможной защиты в судебном порядке.
