---
title: "Оценка предложений"
aliases: ["Оценка предложений"]
description: "Процедуры оценки предложений HVAC, включающие анализ предложений, проверку соответствия требованиям, проверку квалификации, проверку соответствия объему работ, оценку альтернатив и критерии отбора подрядчиков для механических строительных проектов"
weight: 4
---

Оценка предложений определяет, какой подрядчик получит контракт на строительство системы HVAC, посредством систематического анализа поданных предложений в соответствии с техническими, финансовыми критериями и критериями квалификации.

## Процесс открытия предложений

Открытые торги устанавливают прозрачность и документирование процесса оценки.

### Процедуры открытия

Открытие предложений следует определённым протоколам:

- Публичное объявление даты, времени и места минимум за 24 часа до торгов
- Все предложения открываются одновременно в установленное время
- Суммы предложений объявляются в порядке их поступления
- Альтернативы и резервные суммы объявляются для каждого участника
- Единичные цены раскрываются при необходимости
- Сроки завершения работ фиксируются
- Официальный лист сводной таблицы предложений подготавливается немедленно
- Запоздалые предложения возвращаются невскрытыми с документированием времени получения

### Требования к документированию

Зафиксируйте всю информацию открытия предложений:

- Название подрядчика и контактная информация
- Сумма базового предложения
- Цены альтернатив (добавления и вычитания)
- Резервные суммы и единичные цены
- Предлагаемый срок завершения
- Сумма обеспечения предложения и его форма
- Подтверждение приложений (addenda)
- Названия основных субподрядчиков
- Любые оговорки или исключения

## Проверка соответствия требованиям

Проверка соответствия определяет, соответствуют ли предложения требованиям запроса перед оценкой технических или ценовых факторов.

### Обязательные элементы соответствия

Предложения должны включать все необходимые элементы:

**Обеспечение предложения**: Приемлемая форма (аккредитивное письмо, заверенный чек, кассовый чек) в правильной сумме (обычно 5–10% от стоимости предложения), от одобренной компании-гаранта, надлежащим образом оформленное с подрядчиком в качестве принципала.

**Подписанная форма предложения**: Все страницы подписаны и датированы, все поля заполнены, нет неавторизованных изменений, подтверждены приложения (addenda), цены указаны словами и цифрами с совпадением.

**Способность обеспечения**: Письмо от компании-гаранта, подтверждающее способность предоставить гарантии исполнения и платежа в указанных процентах (обычно 100% каждая), компания-гарант указана в Циркуляре Казначейства 570.

**Сертификаты страхования**: Доказательство требуемых типов и пределов страхового покрытия, включая общую ответственность (1–2 млн дол. за событие), компенсацию работникам (законодательные лимиты), ответственность за автотранспорт (1 млн дол. комбинированный единый лимит), зонтичное покрытие (5–10 млн дол. для крупных проектов).

**Список субподрядчиков**: Названия и номера лицензий основных субподрядчиков, определены специфические виды работ, указана политика замены.

### Распространённые проблемы соответствия

Несоответствующие предложения отклоняются без рассмотрения цены:

**Математические ошибки**: Расчёты в форме предложения не совпадают с итогами, неправильные расширения единичных цен, отсутствующие или неясные цены альтернатив.

**Оговорки**: Предложения с условиями, не разрешёнными в инструкциях для участников торгов, предложенные изменения объёма работ, альтернативные материалы не предложены как альтернативы приложений (addenda), запросы на переговоры по условиям.

**Отсутствующие документы**: Требуемые сертификаты отсутствуют, формы преобладающей заработной платы не поданы, ссылки не предоставлены, финансовые отчёты опущены при их запросе.

**Проблемы со сроками**: Срок завершения превышает максимум, указанный в документах торгов, модификации даты начала, фазирование не соответствует указанному графику.

## Проверка квалификации

Квалификация подрядчика проверяется в соответствии со стандартами предварительной квалификации или оценивается после торгов.

### Оценка опыта

Проверьте возможности подрядчика в соответствующих работах HVAC:

**История проектов**: Завершённые проекты аналогичного типа за последние 3–5 лет, размер проекта сравним с текущим объёмом, сложность соответствует техническим требованиям, опыт географического расположения.

**Опыт систем**: Установленные конкретные типы оборудования (холодильные машины свыше 500 т, котельные установки свыше 10 ГДж/ч, системы VAV свыше 50 000 CFM (84 850 м³/ч), системы управления зданиями), специализированные системы (чистые комнаты, вытяжные системы лабораторий, медицинские газы, критически важные объекты), платформы управления и протоколы.

**Текущая загрузка**: Проекты в процессе строительства и обязательства по стоимости, доступная способность обеспечения, назначенные менеджер проекта и начальник работ, способность соответствовать графику без перегрузки.

### Финансовая стабильность

Оцените финансовую способность подрядчика:

**Финансовые отчёты**: Аудированные отчёты за последние 3 года, коэффициент текущей ликвидности выше 1,5:1, коэффициент долга к собственному капиталу ниже 2:1, оборотный капитал достаточен для размера проекта (минимум 10–15% годовой выручки).

**Способность обеспечения**: Лимиты совокупной программы обеспечения, текущее обеспеченное работы, способность по одному проекту, рейтинг AM Best компании-гаранта (A- или лучше).

**История платежей**: Поиски залога без невыполненных механических залогов, практика платежей субподрядчикам, проверенная через ссылки, подтверждённый кредитный статус поставщика материалов.

### Ссылки

Свяжитесь с предоставленными ссылками для проверки работоспособности:

**Производительность проекта**: Качество установленных работ, соответствие спецификациям, оперативность завершения списка недостатков, гарантийное обслуживание, поддержка после завершения.

**Управление графиком**: История своевременного завершения, восстановление после задержек, координация с другими видами работ, управление критическим путём.

**Коммуникация**: Отзывчивость владельца и проектной команды, качество и своевременность подачи материалов, ясность RFI, документирование заказов на изменение, подход к решению проблем.

**Безопасность**: Скорость регистрируемых OSHA несчастных случаев, коэффициент модификации опыта (EMR ниже 1,0 предпочтительно), документация программы безопасности, чистота и организация площадки.

## Проверка технического объёма работ

Проверьте, что участники торгов поняли и оценили полный объём работ HVAC.

### Лист анализа предложения

Систематическая проверка объёма выявляет потенциальные пробелы:

| Элемент объёма | Строка формы предложения | Способ проверки | Статус |
|---|---|---|---|
| Количество оборудования | Графики оборудования | Подсчёт по чертежам | Полное/неполное |
| Системы воздуховодов | Линейные метры/килограммы | Сравнение сметы | В пределах диапазона/сомнительно |
| Системы трубопроводов | Линейные метры по размеру | Разделы спецификации | Адекватное/неясное |
| Точки управления | График подсчёта точек | Список входов/выходов | Совпадает/расхождение |
| Требования испытаний | Резервная сумма/фиксированная | Включение объёма TAB | Включено/отсутствует |
| Демонтажные работы | Ссылки на чертежи | Проверка плана демонтажа | Оценено/не рассмотрено |
| Требования доступа | Общие условия | Кран, такелаж, площадка | Рассмотрено/опущено |

### Процесс уточнения объёма

Когда понимание объёма вызывает вопросы:

**Письменные запросы**: Отправьте конкретные вопросы в письменной форме со ссылками на детали чертежей и разделы спецификации, запросите письменный ответ с вспомогательными расчётами или предположениями, установите срок для ответа (обычно 24–48 часов).

**Собеседования по объёму**: Встретитесь с кажущимися самыми выгодными участниками для проверки интерпретации объёма, пройдитесь по основным системам и количественным показателям, обсудите необычные условия или ограничения доступа, уточните временные системы и требования фазирования.

**Подачи материалов после торгов**: Запросите предварительные подачи материалов оборудования, показывающие понимание требований к производительности, определите архитектуру системы управления уровня контура, предоставьте предварительные чертежи координации для размещения основного оборудования.

## Методы анализа предложений

Сравните предложения, используя несколько аналитических подходов для выявления выбросов и оценки разумности.

### Анализ единичных цен

Разбейте общие предложения на метрики стоимости за единицу:

**Стоимость на киловатт**: Стоимость холодильной установки ÷ общая холодопроизводительность (обычный диапазон 227–568 дол./кВт в зависимости от эффективности, резервирования, сложности распределения).

**Стоимость на CFM**: Оборудование обработки воздуха и распределение ÷ общий объём воздуха системы (обычный диапазон 420–1230 дол./м³ ч для систем VAV, включая управление).

**Стоимость на квадратный метр**: Общая стоимость HVAC ÷ кондиционируемая площадь (офисные здания 270–540 дол./м², больницы 810–1620 дол./м², лабораториии 1620–3240 дол./м²).

**Стоимость на прибор**: Сантехнические приборы и системы горячего водоснабжения ÷ количество приборов (полная установка, включая грубую работу и отделку).

### Статистическое сравнение

Анализируйте распределение предложений:

**Среднее и медиана**: Вычислите среднее и средние значения, определите, существенно ли отличается наименьшее предложение ниже медианы (>15% требует пристального внимания).

**Стандартное отклонение**: Измерьте разброс предложений, выявите предложения вне одного стандартного отклонения, исследуйте выбросы для неправильного понимания объёма.

**Процентный разброс**: Вычислите (наибольшее предложение - наименьшее предложение) ÷ наименьшее предложение, разброс свыше 25% предполагает различные интерпретации объёма, разброс менее 10% указывает на ясные документы и конкурентный рынок.

### Анализ альтернатив

Оцените ценообразование альтернатив и опций:

**Добавляющие альтернативы**: Сравните абсолютные суммы в долларах между участниками, вычислите процент от базового предложения, проверьте логику ценообразования (стоимость модернизации оборудования реалистична, расширенный объём включает все связанные работы).

**Вычитающие альтернативы**: Подтвердите, что вычитания удаляют полные системы, проверьте разумность сумм вычитания (должны восстановить прямые затраты плюс распределение накладных расходов/прибыли), проверьте, что базовое предложение минус вычитание соответствует опущенному объёму.

**Проверка согласованности**: Сравните относительное ценообразование между участниками (если альтернатива участника A на 30% выше базовой, а участника B на 10%, исследуйте разницу в понимании).

## Нерегулярные предложения

Обрабатывайте предложения с ошибками, пропусками или нарушениями в соответствии с политиками владельца и применимыми нормативными актами государственных закупок.

### Незначительные нарушения

Пропустите несущественные отклонения:

**Формальности**: Типографические ошибки, которые не влияют на цену, отсутствие подписи на некритичных формах, неправильные записи дат, скреплены скобами вместо скрепления.

**Уточняемые элементы**: Неясная формулировка, которую участник может объяснить без изменения цены, отсутствующая ссылка, которая может быть предоставлена, исправления в написании названия субподрядчика.

### Существенные ошибки

Определите права на отзыв и процедуры исправления:

**Математические ошибки**: Разрешите исправление, когда ошибка очевидна на лице формы предложения (ошибки расширения, перестановка цифр, ошибки десятичной точки), требуйте документирования листов оценки, проверьте, что ошибка существовала до открытия торгов, ограничьте исправления вычислительными исправлениями, а не изменениями суждения.

**Пропуски**: Определите, ясен ли пропуск из формы предложения (отсутствует цена альтернативы, пустая единичная цена), установите политику владельца относительно разрешения исправления или отклонения, рассмотрите воздействие справедливости и конкуренции.

### Запросы на отзыв

Обработайте попытки отзыва после открытия торгов:

**Допустимые основания**: Канцелярская ошибка, приводящая к существенному отклонению от предполагаемого предложения (обычно 10%+ от стоимости предложения), ошибка доказуема из документов оценки, участник действовал добросовестно без халатности, запрос на отзыв сделан оперативно после обнаружения.

**Требования к документированию**: Оригинальные листы оценки, показывающие предполагаемую цену, объяснение того, как возникла ошибка, аффидевит относительно обстоятельств обнаружения, предложения субподрядчиков, демонстрирующие ошибку.

**Ограничения государственного проекта**: Строго следуйте установленным требованиям, сохраняйте конкурентную честность, рассмотрите конфискацию обеспечения предложения, оцените воздействие установления прецедента.

## Оценка альтернатив

Анализируйте ценообразование альтернатив, чтобы помочь владельцу в решениях по расширению или сокращению объёма.

### Методология рейтинга

Сравните альтернативы всех участников:

| Описание альтернативы | Участник A | Участник B | Участник C | Минимум | Максимум | Разброс |
|---|---|---|---|---|---|---|
| Базовое предложение | 2 450 000 дол. | 2 380 000 дол. | 2 525 000 дол. | B | C | 6,1% |
| Альт 1: Высокоэффективные холодильные машины | +85 000 дол. | +105 000 дол. | +95 000 дол. | A | B | 23,5% |
| Альт 2: DCV на основе CO₂ | +42 000 дол. | +38 000 дол. | +45 000 дол. | B | C | 18,4% |
| Альт 3: Лучистое отопление | +125 000 дол. | +118 000 дол. | +132 000 дол. | B | C | 11,9% |
| Базовое + все альтернативы | 2 702 000 дол. | 2 641 000 дол. | 2 797 000 дол. | B | C | 5,9% |

### Согласование бюджета

Определите доступный объём:

**Доступные средства**: Установите общий бюджет, включая все затраты проекта (строительство, профессиональные гонорары, испытания, оборудование владельца, непредвиденные расходы, эскалация).

**Приоритетный рейтинг**: Классифицируйте альтернативы как существенные (соответствие строительным нормам, требования программы владельца), высокий приоритет (существенные выгоды в эксплуатации, критические характеристики производительности), желательные (повышенные удобства, будущая гибкость), необязательные (эстетические улучшения, удобства).

**Анализ комбинаций**: Оцените пакеты альтернатив (базовое + существенные альтернативы, базовое + элементы высокого приоритета, полный объём со всеми альтернативами), вычислите отклонение бюджета для каждого сценария, рекомендуйте комбинацию награждения.

## Отбор подрядчика

Установите рекомендацию посредством окончательной оценки, объединяющей все факторы.

### Взвешивание критериев отбора

Типичная структура оценки для проектирования-торги-строительство:

**Цена (50–70%)**: Конкурентоспособность базового предложения, разумность ценообразования альтернатив, баланс единичных цен, распределение резервных сумм, последствия стоимости жизненного цикла при возможности оценки.

**Квалификация (20–30%)**: Опыт аналогичных проектов, способность текущей нагрузки, финансовая стабильность, способность обеспечения, резюме ключевого персонала, безопасность (EMR), ссылки.

**Технический подход (10–20%)**: Понимание требований проекта, предлагаемая логика графика, процедуры контроля качества, методология координации, положения о гарантии.

### Отчёт о рекомендации награждения

Задокументируйте обоснование отбора:

**Резюме**: Рекомендуемый подрядчик и сумма контракта, основание награждения (самый выгодный ответственный участник торгов, определение лучшей стоимости), состояние бюджета (в пределах бюджета, требует сокращения объёма, требует дополнительного финансирования).

**Результаты торгов**: Таблица всех поступивших предложений, определения соответствия требованиям, сводки квалификации, выводы анализа предложений.

**Процесс оценки**: Применённые критерии, методология оценки, проведённые собеседования, завершённые проверки ссылок, полученные уточнения объёма.

**Обоснование рекомендации**: Почему рекомендуемый подрядчик представляет лучшую стоимость, конкретные сильные стороны, поддерживающие отбор, факторы риска и меры по снижению рисков, предлагаемые условия контракта.

### Факторы, не относящиеся к цене

При рассмотрении факторов за пределами наименьшего предложения (разрешено в некоторых частных и дизайн-строительных проектах):

**Способность к инженерной оптимизации стоимости**: Доказанная способность предложить экономически эффективные альтернативы, послужной список успешных предложений VE, опыт проверки конструктивности, совместный подход.

**Производительность по графику**: Способность ускорить или восстановить график, подход к координации в быстрой дорожке, управление сроками получения оборудования, эффективность процедур закрытия.

**Специализированный опыт**: Уникальная квалификация для сложных систем (эксплуатация центральной установки, проектирование сейсмической защиты, виброизоляция, критически важное резервирование, протоколы чистой среды).

## Процедуры возражения на предложение

Установите справедливый процесс обработки возражений участников торгов на рекомендации по награждению.

### Основания для возражения

Действительные основания для возражения обычно включают:

**Процедурные ошибки**: Неправильная оценка соответствия требованиям, неправильное применение критериев отбора, математические ошибки в подведении итогов, неполное следование указанным процедурам.

**Проблемы со спецификациями**: Ограничивающие спецификации, отдающие предпочтение конкретному подрядчику, неоднозначные требования, создающие несправедливое преимущество, конфликты между документами, влияющие на ценообразование.

**Квалификация награждаемого**: Вопросы о приемлемости рекомендуемого подрядчика, проверка способности обеспечения, статус лицензии, точность ссылок.

### Разрешение возражений

Обрабатывайте возражения систематически:

**Требования к подаче**: Возражения поданы в письменной форме в указанный срок (обычно 3–5 рабочих дней), конкретные основания указаны со вспомогательной документацией, требуемое средство правовой защиты определено.

**Процесс проверки**: Приостановите награждение при поднятии существенных вопросов, соберите фактическую информацию от всех сторон, предоставьте возражающему возможность представить случай, издайте письменное определение с обоснованием.

**Права на апелляцию**: Определите органы обращения (представитель владельца, совет, независимая проверка), установите сроки апелляции, определите окончательность решений.

## Деятельность после награждения

Завершите административные шаги после отбора подрядчика.

### Исполнение контракта

Доведите до конца обязательное соглашение:

**Уведомление о награждении**: Официальное письмо успешному участнику, устанавливающее формирование контракта, указывающее сумму контракта и принятые альтернативы, требующее исполненного контракта в течение указанного периода (обычно 10 дней).

**Гарантии исполнения и платежа**: Представьте гарантии от компании-гаранта, указанной в предложении, проверьте надлежащее исполнение с владельцем в качестве обязанного лица, подтвердите суммы страховки (обычно 100% стоимости контракта), проверьте авторизацию гаранта в Циркуляре Казначейства 570.

**Сертификаты страхования**: Предоставьте доказательство требуемого покрытия, назовите владельца и проектную команду в качестве дополнительно застрахованных сторон, подтвердите действительность покрытия, совпадающую с датой контракта, установите положения об отказе от регрессивного иска.

**Реестр подач материалов**: Проверьте указанные требования подачи, установите процедуры подачи материалов и график, определите оборудование с длительным циклом, требующее немедленной подачи.

### Неудачливые участники торгов

Уведомите и проведите собеседование не выбранных подрядчиков:

**Письма об отклонении**: Уведомите всех участников об основанном решении оперативно, определите успешного подрядчика и сумму контракта, объясните основание отбора при необходимости.

**Возврат обеспечения предложения**: Вернитесь аккредитивные письма или чеки неудачливым участникам после исполнения контракта, обычно в течение 10 дней после награждения, сохраните обеспечение награждённого подрядчика до получения гарантии исполнения.

**Сеансы собеседования**: Предложите факультативное собеседование неудачливым участникам, объясните результаты оценки и оценку, предоставьте конструктивную обратную связь об ослабленных местах предложения, сохраняйте конфиденциальность конкурентной информации.

## Уверенность в качестве

Проверьте целостность процесса оценки и полноту документирования.

### Документирование оценки

Ведите полный записи:

- Лист присутствия открытия предложения и исходная таблица
- Контрольный список соответствия требованиям для каждого предложения
- Листы проверки квалификации
- Заметки проверки объёма технических работ
- Расчёты анализа предложений и сравнения
- Матрицы оценки альтернатив
- Заметки собеседования и переписка уточнения
- Сводки проверки ссылок
- Листы оценки критериев отбора
- Отчёт о рекомендации награждения
- Документация одобрения владельца

### Соответствие процессу

Подтвердите соблюдение требований:

**Нормативные акты государственных закупок**: Следуйте применимым федеральным, государственным или местным требованиям (FAR для федеральных проектов, коды государственных закупок, местные нормативные акты), задокументируйте соответствие процедурам, ведите контрольный журнал.

**Внутренняя политика**: Применяйте критерии стандартной оценки владельца последовательно, получайте требуемые одобрения на каждом этапе, привлекайте надлежащих заинтересованных сторон, задокументируйте отклонения с обоснованием.

**Этические стандарты**: Избегайте конфликтов интересов, соблюдайте конфиденциальность информации предложения до награждения, обеспечивайте справедливую и беспристрастную оценку, задокументируйте все коммуникации с участниками.

Процесс оценки предложений определяет успех проекта посредством отбора квалифицированных подрядчиков, способных доставить системы HVAC в срок, в пределах бюджета и в соответствии со спецификациями.
