---
title: "Подготовка пакета заявок"
aliases: ["Подготовка пакета заявок"]
weight: 1
---

```yaml
---
title: "Подготовка пакета заявок"
weight: 1
description: "Комплексная методология формирования и структурирования документации для конкурентных торгов по системам ОВК: от приглашения до контрактных форм и спецификаций."
---
```

## Обзор

Подготовка пакета заявок (bid package) — это критический этап процесса закупок, в котором архитектор, инженер проекта и уполномоченный заказчик консолидируют полный набор документов, необходимых для честного и прозрачного конкурса между квалифицированными подрядчиками. В контексте проектирования систем ОВК пакет заявок должен содержать исчерпывающую техническую информацию, правовые рамки, стандарты качества и процедурные инструкции, чтобы минимизировать разночтения, снизить риск судебных споров и обеспечить выбор подрядчика на основе справедливой оценки.

Качественный пакет заявок служит основой для взаимного понимания между заказчиком и подрядчиком, определяет ожидания в отношении объёма работ, графика, стоимости и технических характеристик климатической системы. В России процесс подготовки должен соответствовать требованиям Федерального закона № 44-ФЗ (при госзакупках), Гражданского кодекса РФ, а также отраслевым стандартам ASHRAE, ISO 9001 и действующим ГОСТ Р в области подрядного строительства и инженерных систем.

## Структура и компоненты пакета заявок

### Приглашение к подаче заявок и публикация

Приглашение (Request for Proposal, RFP; Request for Quotation, RFQ) — это официальное уведомление о проведении торгов. Документ должен содержать:

- **Реквизиты заказчика и контактные данные**: полное юридическое и физическое описание организации, ответственного лица, почтовый адрес, телефон, электронная почта.
- **Срок подачи заявок и место регистрации**: дата и время дедлайна (обычно 14–30 дней для открытых торгов согласно практике), указание способа подачи (личная, почтовая, электронная в ЭТП).
- **Краткое описание объекта и работ**: назначение здания, площадь, расчётные параметры (внешние условия по ГОСТ 30494, внутренние параметры микроклимата по СП 60.13330).
- **Дата, время и место вскрытия конвертов**: если используется закрытое голосование.
- **Ссылка на полный пакет документов** и способ их получения.

### Инструкции для участников торгов

Инструкции (Instructions to Bidders, ITB) регулируют процедурные аспекты участия и должны быть написаны чёткой, понятной инженерной русской речью:

| Раздел | Содержание |
|--------|-----------|
| **Право участия** | Информация о требованиях к подрядчикам: лицензии СРО, допуск в реестры саморегулируемых организаций, страховки ответственности |
| **Форма и содержание заявки** | Требования к формату (печать, подпись, нотариальное заверение если нужно), язык (русский), валюта (рубли) |
| **Период действия заявки** | Обычно 60–90 дней; предложение не может быть отозвано раньше этого срока |
| **Запросы уточнения** | Процедура задания вопросов, сроки ответов (не менее 5 рабочих дней до дедлайна) |
| **Аддендумы** | Порядок издания дополнений (addenda) и их признания неотъемлемой частью пакета |
| **Вскрытие заявок** | Место, время, публичность процесса |
| **Оценка и отбор** | Критерии (цена, график, квалификация, опыт), веса критериев если многокритериальная оценка |

### Требования к квалификации подрядчиков

Для систем ОВК необходимо определить:

- **Лицензирование и сертификация**: наличие лицензии на выполнение работ по проектированию, монтажу и наладке систем вентиляции, кондиционирования, отопления (в соответствии с законодательством о лицензировании в Российской Федерации).
- **Членство в СРО**: для крупных подрядов обязательно членство в саморегулируемой организации строителей или проектировщиков (подп. 2 п. 3 ст. 2 Федерального закона № 190-ФЗ от 01.12.2007 г.).
- **Опыт**: минимум 3–5 успешно завершённых объектов аналогичной сложности (площадь, тип здания, тип системы ОВК) за последние 5 лет.
- **Подтверждение ответственности**: справка об отсутствии судебных споров или задолженности перед бюджетом.
- **Финансовые показатели**: выписка из ЕГРЮЛ, аудиторский отчёт (для крупных контрактов, > 10 млн руб.).
- **Страховка**: сертификат о наличии страховки профессиональной ответственности (обычно от 1 млн руб. за контракт).
- **Ключевой персонал**: резюме инженера-проектировщика, прораба, наладчика с дипломами о специальном образовании.

### Шаблон формы заявки

Форма заявки должна быть стандартизирована и не оставлять места для произвольных интерпретаций:

```
ФОРМА ЗАЯВКИ

От: [Наименование юридического лица]
    [ИНН/КПП]
    [Директор / подписывающее лицо]
    
Предмет: Участие в конкурсном отборе подрядчиков на выполнение работ
          по проектированию и монтажу системы ОВК здания [адрес объекта]

1. СТОИМОСТНОЕ ПРЕДЛОЖЕНИЕ
   Цена контракта (все работы, включая доставку, монтаж, наладку): ___ руб. (НДС 18%)
   Цена за м² общей площади: ___ руб./м²
   Цена за м³/ч производительности: ___ руб./(м³/ч)
   
2. СРОКИ ВЫПОЛНЕНИЯ
   Начало работ: [дата]
   Завершение монтажа: [дата] (обычно от 6 до 24 месяцев)
   Период пусконаладки: ___ месяцев
   
3. СООТВЕТСТВИЕ ТЕХНИЧЕСКИМ ТРЕБОВАНИЯМ
   ☐ Заявитель полностью согласен с техническими спецификациями Приложения А
   ☐ Заявитель предлагает альтернативное решение (описать отличия):
      [___]
   
4. ДОКУМЕНТЫ КВАЛИФИКАЦИИ
   Приложены (поставить галочку):
   ☐ Копия лицензии СРО (выписка из реестра)
   ☐ Справка об опыте (3 последних проекта с реквизитами заказчиков)
   ☐ Свидетельство о страховке ответственности
   ☐ Выписка из ЕГРЮЛ (не старше 3 месяцев)
   
5. ПОДПИСИ И ПЕЧАТЬ
   [Подпись руководителя]  [Дата]  [Печать организации]
```

### Комплект технической документации для торгов

Под техническими спецификациями понимается полный набор чертежей, спецификаций оборудования и систем:

**Чертежи (ГОСТ 2.301–2011, ISO 5457):**
- План расположения воздуховодов в аксонометрии и по этажам (масштаб 1:100 или 1:200).
- Схемы автоматики и управления (функциональные диаграммы, P&ID — piping and instrumentation diagram).
- Разрезы по проекциям с указанием высот, уклонов, крепления, противопожарной защиты.
- Детали узлов подключения (фланцевые соединения, виброизоляция, дросселирующие элементы).
- План расположения кондиционеров, вентиляторов, фильтров, увлажнителей (координаты, отметки).

**Спецификации оборудования:**
- Основное оборудование: модель, производитель, мощность (кВт), производительность по воздуху (м³/ч), давление вентилятора (Па), уровень шума (дБА).
- Вспомогательное оборудование: фильтры (класс очистки по ГОСТ 30493-2016 или ISO 16890), увлажнители (производительность кг/ч или г/с), теплообменники (теплопроизводительность кВт, конструкционный материал по ГОСТ 9940).
- Трубопроводная арматура: диаметры воздуховодов (мм), материал (оцинкованная сталь ГОСТ 9940, пластмасса, текстиль), толщина стенки (мм), типы соединений (фланцевые ГОСТ 12820, спирально-навивные, самозажимные).
- Приборы и датчики: датчики температуры (Pt100, диапазон −40…+80 °C точность ±0,5 K по ГОСТ 6651), датчики влажности (0…100 % ОВ, точность ±3 %), датчики давления (0…250 Па для воздуховодов), расхода (ротаметры, ультразвуковые счётчики).

**Объём работ (Statement of Work, SOW):**
- Полный перечень монтажных работ с привязкой к технической спецификации.
- Работы по демонтажу старых систем (если есть).
- Поставка, монтаж, пусконаладка, аттестационные испытания.
- Обучение персонала заказчика.
- Гарантийное и постгарантийное обслуживание (обычно 12–24 месяца с периодичностью ТО каждые 6 месяцев).

## Правовая и договорная документация

### Общие условия контракта (General Conditions of Contract, GCC)

Стандартный набор норм, которые при необходимости модифицируются под конкретный контракт. В России рекомендуется основываться на ГОСТ Р 56199-2014 (Подряд. Общие условия контракта) и Гражданском кодексе РФ (ст. 702–747):

| Статья | Описание |
|--------|-----------|
| **Определения и интерпретация** | Трактовка ключевых терминов, акронимов (ОВК, ASHRAE, СРО и пр.) |
| **Действие контракта** | Вступление в силу, сроки завершения, форс-мажор |
| **Обязанности подрядчика** | Качество работ, соблюдение стандартов и норм (ASHRAE 90.1, EN 1822 для фильтров), безопасность труда |
| **Обязанности заказчика** | Оплата счетов в установленный срок (обычно 14 дней), предоставление доступа, уведомление об изменениях |
| **Управление контрактом** | Роли: инженер проекта, технический надзор, представитель заказчика |
| **Изменение объёма работ** | Процедура введения изменений (Change Order), влияние на цену и график |
| **Оплата и финансирование** | График платежей (авансовый платёж обычно 10–20 %, промежуточные 5 раз, финальный при сдаче в эксплуатацию) |
| **Гарантия качества** | Сроки гарантии (12–24 месяца), условия исправления дефектов |
| **Разрешение споров** | Претензионный порядок, арбитраж, применимое право (закон РФ) |
| **Страховка и ответственность** | Ограничение ответственности, страховые суммы |

### Дополнительные условия (Special Conditions of Contract, SCC)

Уточнения, специфичные для конкретного проекта:

- **Особые требования к климатической системе**: например, соответствие системы категориям по ASHRAE 62.1 (стандарт вентиляции), ASHRAE 55 (тепловой комфорт), уровни фильтрации воздуха по ИСО 14644 (для чистых помещений).
- **Климатические зоны и расчётные условия**: внешние условия по ГОСТ 30494 (для Москвы: −28 °C расчётная зимняя температура, +28 °C летняя), требуемые внутренние параметры (21±2 °C зимой, 23±3 °C летом, 30–60 % ОВ).
- **Энергоэффективность**: требования по ГОСТ 51250 (энергоэффективность климатических систем), ограничение удельного энергопотребления (кВт·ч/м²·год), использование возобновляемых источников энергии если требуется.
- **Экологичность**: использование хладагентов с нулевым потенциалом озонового истощения (ODP = 0), низким потенциалом глобального потепления (GWP < 750 для R-410A, R-32 и т. п.), соответствие Регламенту (ЕС) 517/2014 если применимо.
- **Акустический комфорт**: ограничение уровня шума в помещениях (обычно 35–40 дБА в офисах по ГОСТ 23337, 30–35 дБА в спальнях).
- **Материалы и компоненты**: бренды одобренные заказчиком (white-list), или допуск эквивалентных с документальным подтверждением.
- **Сроки и график**: фазы работ (проектирование, закупки, монтаж, наладка), критические пути (критерии промежуточного завершения).
- **Штрафы за просрочку**: пени обычно от 0,05 % до 0,2 % от стоимости в день просрочки, с максимумом в 10–15 % от контрактной цены.

### Формы гарантирования исполнения

**Банковская гарантия участия в торгах (Bid Bond / Bid Guarantee):**
- Сумма: 5–10 % от стоимости предложения.
- Действие: до подписания контракта.
- Цель: стимулировать серьёзное отношение подрядчика; уменьшает риск отказа от участия при выборе его победителем.

**Гарантия исполнения контракта (Performance Bond / Contract Guarantee):**
- Сумма: 5–10 % от контрактной цены.
- Действие: на весь период выполнения работ + 12 месяцев гарантии.
- Цель: защита заказчика в случае невыполнения подрядчиком своих обязательств.

**Гарантия оплаты (Payment Bond / Labor and Material Payment Bond):**
- Сумма: 5–10 % от контрактной цены.
- Действие: период выполнения работ.
- Цель: гарантирование оплаты субподрядчикам и поставщикам в случае неплатежа основного подрядчика.

Все гарантии должны быть выданы кредитной организацией, включённой в реестр Центрального банка РФ, и должны содержать безусловное обязательство уплатить сумму при первому требованию (по форме, установленной в пакете заявок).

### Образец договора подряда

Типовой договор строительного подряда по форме ГОСТ Р 56199-2014 с адаптациями под ОВК:

```
ДОГОВОР СТРОИТЕЛЬНОГО ПОДРЯДА № [___] от [дата]

МЕЖДУ:
- Заказчик: [ООО/АО], ИНН [___], именуемый далее «Заказчик»
- Подрядчик: [ООО/АО], ИНН [___], именуемый далее «Подрядчик»

1. ПРЕДМЕТ ДОГОВОРА
   Подрядчик обязуется выполнить, а Заказчик обязуется оплатить работы по:
   - Проектированию системы центрального кондиционирования здания по адресу [___]
   - Монтажу оборудования и трубопроводов в соответствии с одобренным проектом
   - Испытаниям, пусконаладке и сдаче в эксплуатацию

2. ТЕХНИЧЕСКИЕ ТРЕБОВАНИЯ
   Система должна обеспечивать:
   - Охлаждение: −5…+32 °C (сухобулбная температура воздуха в помещениях)
   - Производительность: не менее [___] м³/ч при ∆P = [___] Па
   - Уровень шума: не более 40 дБА в помещениях (по ГОСТ 23337)
   - Фильтрация: класс G4–F7 по ISO 16890
   - Энергоэффективность: ЭЭК ≤ [___] кВт·ч/м²·год (по ГОСТ 51250)

3. СТОИМОСТЬ И УСЛОВИЯ ОПЛАТЫ
   Цена контракта: [___] руб. (включая НДС 18%)
   График платежей:
   - 20 % авансом при подписании
   - 30 % при завершении проектирования
   - 30 % при завершении монтажа (50 % от остатка)
   - 20 % при полной сдаче (после испытаний)

4. СРОКИ
   - Разработка проекта: [___] календарных дней
   - Поставка оборудования: [___] дней
   - Монтажные работы: [___] месяцев
   - Пусконаладка: [___] дней
   - Итого: срок завершения [дата окончания работ]

5. УПРАВЛЕНИЕ КОНТРАКТОМ
   Инженер проекта (Engineer) от Заказчика: [ФИО, контакты]
   Представитель подрядчика: [ФИО, должность]

6. ГАРАНТИЯ
   Подрядчик гарантирует качество работ на протяжении 24 месяцев с момента сдачи.
   В течение гарантийного периода подрядчик обеспечивает бесплатное ТО (2 раза в год) 
   и устранение дефектов в сроки, не превышающие 48 часов.

7. ПРИМЕНИМОЕ ПРАВО
   Договор регулируется законодательством Российской Федерации 
   (ГК РФ ст. 702–747, специальные законы о защите потребителей и закупках).

[Подписи и печати сторон]
```

### Журнал добавлений (Addenda Log)

Все уточнения и изменения к пакету заявок издаются в виде аддендумов. Журнал ведётся в следующем формате:

| Номер аддендума | Дата выпуска | Краткое описание изменения | Влияние на цену/график | Статус |
|-----------------|--------------|---------------------------|------------------------|--------|
| Аддендум № 1 | 01.02.2024 | Уточнение расхода воздуха в кабинете директора: 300 → 350 м³/ч | Цена +5 %, график ↔ | Применён |
| Аддендум № 2 | 07.02.2024 | Исключение подключения к существующему котельному оборудованию; новый вариант: электрические нагреватели | Цена −3 %, график +2 недели | Применён |
| Аддендум № 3 | 14.02.2024 | Переенесение дедлайна подачи заявок с 28.02 на 07.03 | Не влияет | Применён |

Все аддендумы должны быть отправлены всем участникам торгов по одинаковым каналам и считаются неотъемлемой частью пакета заявок.

## Форма сводной ведомости заявок

Сводная таблица (табулятура предложений) заполняется по результатам вскрытия и анализа всех поступивших заявок и служит основой для сравнения и выбора подрядчика:

| № | Наименование подрядчика | Цена, руб. | Цена за м³/ч, руб. | Сроки, мес. | Баллы квалификации | Общий балл | Ранг | Статус |
|---|--------------------------|------------|---------------------|----|---|---|---|---|
| 1 | ООО «КлиматПро» | 5 200 000 | 21,3 | 18 | 85 | 92 | 1 (победитель) | Рекомендуется подпись контракта |
| 2 | ООО «ВентВладелец» | 5 100 000 | 20,9 | 20 | 78 | 87 | 2 | Резервный участник |
| 3 | АО «ГлавКорп» | 5 600 000 | 22,9 | 16 | 82 | 89 | 3 (в шаговости) | Резервный участник |
| 4 | ООО «БюджетВент» | 4 800 000 | 19,7 | 24 | 65 | 72 | 4 | Не соответствует требованиям |

В России при государственных закупках сводная ведомость должна быть опубликована в ЕИС (Единой информационной системе) в соответствии с Федеральным законом № 44-ФЗ.

## Практические рекомендации

1. **Минимальный интервал между датой публикации и дедлайном**: не менее 14 дней для открытых торгов, что позволяет потенциальным участникам изучить документацию, задать вопросы, получить ответы.

2. **Электронная форма документов**: весь пакет должен быть доступен в PDF, Word, Excel с возможностью скачивания и локального анализа. Объём файлов обычно 100–500 МБ (включая чертежи в высоком разрешении).

3. **Язык и метрология**: все технические спецификации на русском языке; допускаются встроенные английские акронимы (HVAC, CFM, ASHRAE) с пояснениями в скобках на первое упоминание.

4. **Избежание двусмысленности**: вместо «качественная система» писать «система класса энергоэффективности А по ГОСТ 51250» или «система с COP ≥ 3,5 при стандартных условиях по AHRI 340/360».

5. **Контроль временности**: устаревшие чертежи и спецификации вычеркивать в явном виде или переиздавать полностью с явной датой версии.

6. **Ограничение предложений альтернатив**: если заказчик хочет конкретное оборудование (например, компрессоры только Copeland, хладагент только R-410A), это должно быть чётко указано в спецификации; если допускаются эквиваленты, то нужны критерии эквивалентности (мощность ±5 %, давление шума ±2 дБА и т. п.).

7. **Взаимовизание итоговой цены**: все позиции в смете должны быть детализированы и сопоставимы по единицам (руб./м³, руб./кВт, руб./м² и т. п.).

8. **Учёт локальных климатических условий**: для Московского региона использовать параметры по ГОСТ 30494 (зимой −28 °C, летом +28 °C), для других климатических зон (Сибирь, Кавказ) — уточнять в каждом случае.

Качественный пакет заявок — это инвестиция в прозрачность, справедливость и успех проекта. Чем более детально и ясно представлена информация на этапе подготовки, тем менее вероятны конфликты и переделки в процессе строительства.
