---
title: "Предварительное совещание"
aliases: ["Предварительное совещание"]
weight: 1
description: "Организационное мероприятие на этапе торговли, обеспечивающее унификацию условий участия подрядчиков и снижение рисков при реализации проекта ОВК."
---
## Обзор

Предварительное совещание (pre-bid meeting) — формальное организационное мероприятие, проводимое заказчиком или его представителем (инженер проекта, архитектор) для участников торговли перед подачей коммерческих предложений на выполнение работ по монтажу, наладке или модернизации систем отопления, вентиляции и кондиционирования воздуха (ОВК). Целью совещания является унификация информации о проектных требованиях, условиях реализации, ограничениях объекта и процедурах взаимодействия, что снижает риск разночтений в сметах и техническом предложении.

Для проектов ОВК предварительное совещание имеет критическое значение, поскольку системы климатизации требуют скоординированной работы с другими строительными и инженерными дисциплинами, наличие специальных транспортных коридоров, временных отключений энергоснабжения и соблюдения повышенных требований охраны труда. Отсутствие чёткого понимания этих условий может привести к срыву графика, дополнительным затратам и снижению качества монтажа оборудования.

## Обязательное участие и порядок регистрации

Предварительное совещание может быть объявлено обязательным (binding attendance) или рекомендуемым в зависимости от сложности проекта. Для крупных объектов капитального строительства, реконструкции или модернизации существующих систем ОВК участие считается обязательным условием допуска к торговле. Подрядчики обязаны зарегистрировать своих представителей не позднее 5–7 рабочих дней до даты совещания через механизм, указанный в приглашении (электронная почта, портал закупок).

На совещании присутствуют представители генподрядчика, специалист по ОВК (проектировщик или инженер, ответственный за авторский надзор), представители заказчика, представители допускающихся к торговле подрядчиков. Каждому участнику выдаётся или направляется заранее протокол совещания с уточнениями и дополнениями к проектной документации. По итогам подготавливается единый протокол, который становится частью конкурсной документации и обязателен для включения в состав контракта.

## Координация посещения объекта и обзор существующих условий

Неотъемлемая часть предварительного совещания — организованное посещение строительной площадки (site visit). Подрядчики получают возможность ознакомиться с:

- фактической геометрией помещений и разметкой строительной площадки;
- расположением существующих инженерных сетей (воздуховодов, трубопроводов, электропроводки);
- состоянием конструкций, несущих способностью перекрытий и потолков для крепления оборудования;
- наличием и доступностью существующих генерирующих площадок, машинных отделений;
- топографией местности, условиями подъездных путей.

Для реконструкции или модернизации критичен визуальный осмотр демонтируемого оборудования, что позволяет оценить трудозатраты на демонтаж и утилизацию. Представители заказчика должны обеспечить безопасность посещения: выдачу спецодежды, каски, страховки при работе на высоте, инструктаж по требованиям техники безопасности на конкретном объекте.

## Логистические ограничения и требования безопасности

На совещании подробно обсуждаются логистические параметры объекта:

| Параметр | Значение | Рекомендации |
|----------|----------|-------------|
| **Зоны складирования материалов** | Площадь, м² | Минимум 10–20 м² для проекта средней сложности |
| **Ограничение по грузоподъёмности перекрытий** | кПа (кН/м²) | Стандартно 500–1000 кПа; уточнять в проекте |
| **Доступность для доставки оборудования** | Размеры дверных проёмов, лифтов, м | Критичны для входящего оборудования > 2 м в длину |
| **Парковка строительной техники** | Кол-во мест | Спланировать до начала работ |
| **Расстояние до объекта** | км | Влияет на транспортные расходы подрядчика |

Обсуждаются требования охраны труда в соответствии с действующими нормативами безопасности (ГОСТ 12.0.003, ГОСТ Р 22.3.01, стандарты ASHRAE A7 и NFPA 70 для электрооборудования). Определяются зоны, где запрещены открытое пламя, требуется противопожарное оборудование, где обязательны средства индивидуальной защиты (СИЗ). Уточняется процедура получения пропусков, разрешений на работы повышенной опасности (работа на высоте, в колодцах вентиляции, электросварка).

## Ограничения по времени, шуму и отключение коммунальных услуг

Определяются допустимые часы работы. Для объектов в составе жилых зданий или медицинских учреждений работы, сопровождаемые шумом > 80 дБ(А), как правило, запрещены в ночное время (с 22:00 до 08:00) согласно ГОСТ 30494 и СП 51.13330.2011 (актуализированный СНиП 23-05-95). Шумовые характеристики монтажных работ (сварка, резка металла, пневмоинструмент) могут достигать 90–110 дБ(А), что требует либо организации временных акустических экранов, либо переноса работ на дневное время.

Обсуждаются сроки и порядок отключения электроснабжения, водопровода, отопления для демонтажа или переделки трассировки сетей. Координируется отключение на время проведения гидравлических испытаний трубопроводов (испытательное давление обычно составляет 1,5–2,0 от рабочего; для систем ОВК это 150–300 кПа). Уточняется возможность подачи временного электроснабжения для электрифицированного инструмента и пусконаладочных работ.

## Требования к поэтапному выполнению работ

Описывается последовательность этапов реализации:

1. **Демонтажные работы** — удаление старого оборудования, трубопроводов, воздуховодов с последующей вывозкой отходов.
2. **Подготовка оснований и креплений** — установка опорных конструкций, анкеров, виброизоляционных прокладок согласно проекту.
3. **Монтаж основного оборудования** — установка котлов, воздухообработчиков, компрессорно-конденсаторных блоков, насосов с допуском механизмов и трубопроводов.
4. **Трассировка трубопроводов и воздуховодов** — монтаж магистралей, ответвлений, финишная изоляция.
5. **Электромонтажные работы** — подключение кабельных линий, установка электрощитов управления согласно ГОСТ Р МЭК 60204-32.
6. **Пусконаладка и испытания** — гидравлические и воздушные испытания, настройка автоматики, проверка производительности системы.
7. **Сдача и документирование** — составление актов, получение сертификатов соответствия (при необходимости), обучение персонала заказчика.

Указываются критические пути, при которых задержка одного этапа влияет на начало следующего. Например, невозможно начать трассировку воздуховодов до завершения монтажа центрального воздухообработчика.

## Процедуры безопасности и пропускной режим

Детально излагаются местные требования безопасности:

- порядок выдачи пропусков и бейджей (может потребоваться предварительная регистрация лиц и номеров машин);
- обязательный инструктаж по охране труда с подписью в журнал;
- требование об использовании СИЗ (каски, жилеты безопасности, защитные очки, перчатки) в зависимости от вида работ;
- запрет на фото- и видеосъёмку без разрешения заказчика (особенно в объектах критической инфраструктуры или с ограничением доступа);
- процедуры докладывания о несчастных случаях, повреждениях имущества, обнаруженных дефектах;
- контакты лица, ответственного за безопасность на объекте, и ответственного за ОВК (инженер проекта).

## Практические рекомендации и завершение совещания

По окончании совещания подготавливается протокол, в который включаются:

- уточнённые сведения о составе присутствовавших лиц и организаций;
- дата и место проведения обхода объекта;
- список выявленных расхождений между проектом и фактическими условиями с указанием необходимых корректировок;
- ответы на задаваемые вопросы;
- график предоставления дополнительной информации (чертежи разрезов, схемы коммунальных сетей, технические паспорта существующего оборудования);
- дата опубликования уточнённой конкурсной документации (обычно в течение 5–10 рабочих дней).

Протокол размещается в открытом доступе на портале закупок или направляется участникам торговли письмом для исключения претензий после подачи предложений. Рекомендуется предусмотреть письменное подтверждение получения протокола каждым участником перед закрытием срока подачи предложений.
