---
title: "Процесс внесения изменений"
aliases: ["Процесс внесения изменений"]
weight: 2
description: "Методология управления и документирования изменений в проектах строительства и ОВК систем с контролем сроков и бюджета."
---
## Обзор

Управление изменениями (change order management) является критической компетенцией в строительстве и проектировании систем ОВК. Любой проект подвергается непредвиденным обстоятельствам: уточнение требований заказчика, обнаружение скрытых условий, изменения нормативной базы, технические несовместимости в полевых условиях. Без структурированного процесса внесения изменений риск срыва графика и бюджета возрастает экспоненциально. Формальный контроль изменений обеспечивает прозрачность, снижает конфликты между сторонами и создаёт документальную базу для расчёта переделок и компенсаций. Согласно стандартам AIA A201 и FIDIC условиям контракта, процесс изменений должен быть чётко определён в контрактных документах с указанием полномочий, сроков согласования и финансовых последствий.

## Физико-организационные основы процесса

Управление изменениями в ОВК-проектах регулируется тремя ключевыми факторами: **технической непредвиденностью**, **временными ограничениями** и **финансовыми рисками**. 

Техническая сложность ОВК-систем (расчёт теплопотерь, гидравлические балансировки, расчёт сечений воздуховодов по ASHRAE Handbook, подбор компрессоров по AHRI данным) требует верификации каждого изменения против исходных расчётов. Например, увеличение площади помещения на 20 % может потребовать увеличения производительности кондиционера с 10 кВт до 12 кВт, что влечёт смену модели, переделку воздуховодной сети и перепроектирование электроснабжения.

**Временной фактор**: изменения, внесённые на поздних стадиях строительства (фаза пусконаладки), имеют экспоненциально растущую стоимость и влияние на сроки (правило 1-10-100: ошибка, выявленная на этапе проектирования, стоит 1 условную единицу; на этапе строительства — 10; при эксплуатации — 100).

**Финансовые последствия**: каждое изменение должно быть скоализировано и авторизировано перед началом работ.

## Компоненты и структура процесса

### Запрос на изменение (Change Order Request, COR)

Инициирует любое лицо, обнаружившее необходимость отклонения от контрактных чертежей: подрядчик, проектировщик, инспектор, заказчик. COR содержит:
- уникальный идентификатор (номер, дата);
- описание текущего состояния и требуемого изменения;
- причину (уточнение требований, обнаружение скрытых условий, несовместимость с действующими нормами);
- ссылки на чертежи, спецификации, соответствующие разделы контракта;
- предварительную оценку влияния на график и стоимость.

**Пример**: «COR-047 от 15.03.2024. На отметке +2.5 м обнаружены несущие стены толщиной 350 мм (вместо проектных 200 мм). Потребуется переделка маршрутизации холодильного трубопровода диаметром 28×1.5 мм на 2 м с обходом. Предварительная стоимость: замеры, изгибание, давление-тест, переизоляция — 45 000 РУБ. Влияние на график: +2 дня.»

### Коммерческое предложение (Cost Estimate)

Проектировщик ОВК или архитектор рассчитывают стоимость изменения, включая:
- дополнительные материалы (трубопровод, фитинги, изоляция, хладагент по ГОСТ 9414-78 для R-134a или аналогов);
- трудозатраты (человеко-часы с учётся ставки мастера, наладчика);
- накладные расходы (20–30 % от прямых затрат);
- прибыль подрядчика (10–15 %);
- аренду специального оборудования (манометры, вакуум-насосы);
- переделку документации и испытания (давление-тест по ГОСТ 9166-92, при необходимости);
- задержки при работе на конфликтующих участках.

### Анализ влияния на график

Проектный менеджер оценивает критический путь проекта. Типовые сценарии:

| Сценарий | Влияние | Последствие |
|----------|---------|------------|
| Изменение на подготовительной стадии | ±1–2 дня | Возможен поглот в резерве времени |
| Переделка во время чертёжной работы | ±3–5 дней | Сдвиг хода, возможна ночная работа |
| Изменение в процессе монтажа | ±5–10 дней | Остановка смежных работ, демонтаж |
| Переделка на пусконаладке | ±10–20 дней | Критическая задержка сдачи объекта |

Критические пути: испытание давлением, получение разрешений, согласование с сантехникой и электрикой.

### Утверждение по результатам проектного обзора

Проектировщик (инженер ОВК) проверяет соответствие COR требованиям:
- соответствие нормам ASHRAE 62.1-2019 (качество воздуха в помещении);
- соответствие ASHRAE 90.1-2019 (энергоэффективность);
- соблюдение местных норм (СП 60.13330.2020 — СНиП по отоплению, вентиляции и кондиционированию);
- гидравлические балансировки (перепад давления, расходы по ГОСТ 12.1.005-88);
- электробезопасность и номинальные мощности (ГОСТ Р 50571.1-2008);
- возможность интеграции с существующим оборудованием (компрессор ёмкость холодильного агента, заправка R-407C по ГОСТ 29330-92).

Отклоняются изменения, которые:
- нарушают действующие своды правил;
- технически невозможны в отведённом пространстве;
- несовместимы с прилежащими системами.

### Авторизация владельца (Owner Authorization)

Заказчик получает коммерческое предложение и утверждает расходы. Документ должен содержать:
- точную стоимость в РУБ или другой валюте;
- сроки выполнения;
- гарантии (обычно 12 месяцев);
- условия оплаты (авансовой платёж, по завершении, по вехам);
- подпись уполномоченного лица и печать.

Без письменного одобрения работы не начинаются. Устные согласия и переписка по электронной почте без подписей недействительны.

### Директива на изменение (Change Directive, CD)

Выдаётся архитектором при срочной необходимости выполнить работы до окончания согласований. Содержит временную авторизацию работ с условием:
- максимально допустимая стоимость (NTE — Not To Exceed);
- обязательство заказчика впоследствии утвердить полный Change Order;
- срок действия (обычно 10–30 дней).

Пример: «CD-12 от 18.03.2024. Авторизирую начало демонтажа запорного клапана (обнаружена коррозия сервиса) с NTE 8 000 РУБ. Окончательный Change Order должен быть утверждён не позднее 01.04.2024.»

### Строительная директива на изменение (CCD — Construction Change Directive)

В некоторых контрактных схемах (например, cost-plus-fee) выделяют специальную форму CCD, которая отличается от CD более свободной интерпретацией стоимости и сроков. При наличии неполной информации о влиянии изменения CCD позволяет начать работы с фиксированием спорных пунктов для разрешения позже.

### Журнал изменений (Change Order Log)

Централизованный документ (Excel, Primavera P6, MS Project, или другая система управления проектами), содержащий:
- реестр всех COR, CD, CCD, финальных Change Order;
- статус каждого изменения (Submitted → Reviewed → Approved → In Progress → Completed → Closed);
- кумулятивное влияние на стоимость и сроки;
- владельца (лицо, ответственное за мониторинг).

**Пример таблицы:**

| ID | Дата | Описание | Стоимость РУБ | Влияние на график дни | Статус | Авторизовано |
|----|------|---------|---------------|----------------------|--------|--------------|
| CO-001 | 10.03 | Смена размера воздухозаборника | 12 500 | +1 | Completed | Да |
| CO-002 | 18.03 | Переделка маршрута холодпровода | 45 000 | +2 | In Progress | Да |
| CO-003 | 22.03 | Добавление зоны охлаждения серверной | 185 000 | +7 | Approved | Да |

Кумулятивное изменение: 242 500 РУБ, +10 дней.

### Отслеживание затрат и влияние на бюджет

**Исходный бюджет**: 2 500 000 РУБ.  
**Резерв на непредвиденные:** 10 % = 250 000 РУБ.  
**Кумулятивные Change Order:** 242 500 РУБ (96.1 % резерва).  
**Остаток резерва:** 7 500 РУБ (критически низкий уровень).

Проектный менеджер должен оповестить заказчика о риске превышения бюджета и предложить меры: сокращение объёма (например, отключение охлаждения подсобного помещения), поиск экономии в других разделах, запрос дополнительного финансирования.

## Методика управления процессом

### Сроки согласования

Согласно FIDIC условиям контракта (1999, 2017 издания), рекомендуемые сроки:
1. **COR подача**: не позднее 28 дней после выявления причины изменения;
2. **Проектный обзор**: 7–10 рабочих дней;
3. **Коммерческое предложение**: 5–7 рабочих дней;
4. **Авторизация заказчиком**: 7–14 дней;
5. **Возвращение подписанного CO**: 3–5 дней;
6. **Выполнение работ**: согласно графику (обычно в течение 5–30 дней).

**Критическая ошибка**: начало работ до получения подписанного Change Order приводит к спорам о признании затрат и нарушению договора.

### Методология расчёта стоимости

$$\text{Итоговая стоимость} = \text{Материалы} + \text{Трудозатраты} + \text{Оборудование} + \text{Накладные} + \text{Прибыль}$$

**Пример расчёта**: замена циркуляционного насоса чиллера (обнаружена вибрация > 7 мм/с по ISO 20816-3, требуется замена).

- Новый насос центробежный 10 кВт, NPSH = 1.2 м: **18 000 РУБ**
- Демонтаж старого (слив хладагента R-134a 15 кг × 350 РУБ/кг, контейнеризация): **5 250 РУБ**
- Трудозатраты (3 человека-дня × 1 200 РУБ/день): **3 600 РУБ**
- Испытание (давление-тест 25 атм, вакуумирование): **2 100 РУБ**
- Заправка хладагента (новый флакон, атмосферная обработка): **5 500 РУБ**
- **Прямые затраты**: 34 450 РУБ
- **Накладные (25 %)**:  8 612 РУБ
- **Прибыль (15 %)**:  6 496 РУБ
- **Итого**: **49 558 РУБ ≈ 50 000 РУБ**

## Применение в ОВК-проектах

### Типовые сценарии изменений

1. **Уточнение нагрузок**: проектировщик выполнил расчёт по укрупненным показателям; на стадии детальной разработки обнаружены большие потери холода → требуется увеличение мощности кондиционера;

2. **Несовместимость с действительностью**: чертежи выполнены на основе старых обмеров; при начале монтажа обнаружены смещения несущих конструкций → переделка маршрутизации воздуховодов;

3. **Изменения кода и стандартов**: вступил в силу новый ГОСТ или СП, требующий увеличения кратности воздухообмена в офисных помещениях с 2.5 на 3.5 м³/(ч·м²) → переделка вентиляционной сети;

4. **Отказ оборудования на стадии испытаний**: компрессор чиллера не набирает требуемое давление (причина: производственный брак AHRI), требуется замена;

5. **Интеграция с соседними системами**: сантехника или электрика изменили маршруты коммуникаций → воздуховод требует переделки с увеличением длины на 15 м и добавлением компенсаторов.

### Критические точки контроля

- **Эскизный проект** (30 %): высокий риск ошибок в концепции, низкая стоимость переделки;
- **Рабочие чертежи** (60–80 %): средний риск технических несовместимостей, средняя стоимость;
- **Монтаж и пусконаладка** (90–100 %): максимальная стоимость переделок, критическое влияние на график.

## Стандарты и нормативная база

- **AIA A201-2017**: General Conditions of the Contract for Construction (широко используется в североамериканских проектах);
- **FIDIC Conditions of Contract** (1999, 2017, 2023): международный стандарт, включает детальные процедуры Change Order;
- **ASHRAE 62.1-2019**: Ventilation and Indoor Air Quality (критерии качества воздуха, требующие уточнения при изменении функции помещения);
- **ASHRAE 90.1-2019**: Energy Standard for Buildings (энергобюджет, критерий при изменении оборудования);
- **СП 60.13330.2020** (актуализированный СНиП 41-01-2003): нормы проектирования систем отопления, вентиляции, кондиционирования;
- **ГОСТ Р 50571.1-2008**: электробезопасность оборудования;
- **ГОСТ 9166-92**: гидравлические испытания трубопроводов.

## Практические рекомендации

### Предотвращение изменений

1. **Комплексные обмеры** на стадии EIR (Engineering Investigation Report) — снижает риск на 60–70 %;
2. **Детальные расчёты** с запасом (20–30 % для некритичных параметров) для амортизации неточностей;
3. **Ранние согласования** с соседними дисциплинами (архитектура, сантехника, электрика) на стадии 30 % и 60 %;
4. **Контрактные условия**: четкое разделение ответственности между заказчиком, проектировщиком и подрядчиком.

### Типовые диапазоны и значения

- **Резерв на непредвиденные** (contingency): 5–10 % от бюджета (в зависимости от сложности и полноты исходных данных);
- **Типовое количество CO на проект среднего размера** (площадь 5 000–10 000 м²): 15–30 изменений;
- **Доля стоимости CO от исходного бюджета**: 2–8 % (свыше 10 % — признак проблем в проектировании);
- **Сроки согласования CO**: 21–35 дней (от COR до начала работ).

### Частые ошибки

| Ошибка | Последствие | Решение |
|--------|------------|---------|
| Начало работ без подписанного CO | Неподтвержденные затраты, споры | Требование письменной авторизации перед началом |
| Отсутствие журнала изменений | Потеря контроля над кумулятивным эффектом | Централизованный лог (Excel, ПМ-ПО) с еженедельным обновлением |
| Недооценка влияния на график | Срыв сроков сдачи | Анализ критического пути для каждого CO |
| Отсутствие технического обзора CO | Утверждение невозможных или нерентабельных работ | Обязательный проектный обзор архитектором и инженерами дисциплин |
| Отказ от документирования причины | Риск повтора ошибок | Заполнение поля "Root Cause" в каждом COR |

Эффективное управление изменениями требует баланса между гибкостью проекта и жёстким контролем затрат и сроков. Чем раньше выявляется необходимость изменения, тем ниже его стоимость и влияние на график.
