---
title: "Процедуры завершения проекта"
aliases: ["Процедуры завершения проекта"]
weight: 8
description: "Системная методология проверки, документирования и передачи объектов ОВК с подробной регламентацией этапов технической готовности, дефектации и ввода в эксплуатацию."
---
## Обзор

Процедуры завершения проекта (closeout procedures) представляют собой комплекс организационных, технических и документальных мер, обеспечивающих полную готовность систем отопления, вентиляции и кондиционирования (HVAC) к передаче в постоянную эксплуатацию. На этапе завершения происходит окончательная приёмка работ, устранение выявленных дефектов, формирование пакета эксплуатационной документации и квалификация персонала заказчика. Согласно ASHRAE Guideline 0 и EN 13779, надлежащее завершение проекта критически влияет на долгосрочную надёжность, энергоэффективность и безопасность системы. В российской практике требования к приёмке закреплены в СП 160.1325800.2016 (свод правил по проектированию и строительству) и ГОСТ Р 54963-2012 (системы и компоненты отопления).

## Этапы завершения проекта

### Существенная готовность (Substantial Completion)

Этап, на котором система полностью смонтирована, опробована и готова к использованию по назначению, хотя могут оставаться несущественные работы (косметический ремонт, финальная отладка). Основные критерии существенной готовности:

- все компоненты HVAC установлены и закреплены согласно проектной документации;
- проведены гидравлические испытания систем теплоснабжения (давление не менее 1,5 × рабочего давления, выдержка 30 минут);
- выполнены испытания герметичности воздуховодов (утечка не превышает допустимые нормы ASHRAE 90.1 — 3 % расходов при 250 Па);
- система автоматизации и управления получила программное обеспечение и пройдёт первичную настройку;
- циркуляция воздуха обеспечивает расчётные параметры в помещениях (±10 % от проектных значений температуры и влажности).

Протокол существенной готовности подписывается представителями генподрядчика, проектировщика и заказчика.

### Формирование списка дефектов (Punch List)

Инспекционная команда (в составе представителей конструкторского бюро, авторского надзора и технадзора заказчика) проходит по всему объекту систематически, проверяя каждый элемент HVAC против:

- утвержденной проектной документации и техусловий;
- стандартов качества ASHRAE, ISO 5807 (исполнение монтажных работ), ГОСТ Р 55596-2013 (качество работ);
- технологических карт и инструкций производителя оборудования.

Все обнаруженные несоответствия фиксируются в дефектном листе (punch list) с указанием:
- локализации дефекта (помещение, система, агрегат);
- характера и кода серьёзности (критические, существенные, несущественные);
- сметной стоимости устранения;
- ответственного подрядчика и сроков исправления.

Типичные дефекты:
- отсутствие или неправильная установка балансировочных вентилей;
- незаполненные системы теплоносителем или утечки в сварных швах;
- несоответствие диаметров воздуховодов проектным величинам;
- недокалибровка датчиков дифференциального давления (допуск ±2 % от диапазона);
- отсутствие изоляции на трубопроводах (потери тепла могут достичь 40–80 Вт/м при отсутствии 50 мм утеплителя).

### Проверка устранения дефектов (Inspection of Defect Resolution)

После исправления каждого пункта дефектного листа проводится повторная проверка. Подрядчик предоставляет фото- и видеодокументацию, сертификаты на примененные материалы (заменённые детали, герметики, теплоносители), акты испытаний. Инспекционная комиссия подтверждает соответствие исправления установленным требованиям и подписывает акт об исправлении дефекта.

## Сертификаты и документы приёмки

### Сертификат окончательной готовности (Final Inspection Certificate)

Выдаётся после полного устранения всех пунктов дефектного листа. Подтверждает, что система полностью соответствует проектной документации, нормативным требованиям и технусловиям.

### Сертификат ввода в эксплуатацию (Commissioning Certificate)

Свидетельство о проведении наладки и пусконаладочных работ. Документирует результаты функциональных испытаний всех режимов работы системы в стандартных и аварийных условиях. Согласно ASHRAE Guideline 1, должны быть протестированы:

- управление температурой в диапазоне ±1 °C;
- контроль влажности (35–65 % относительной влажности);
- работа при частичной нагрузке (25 %, 50 %, 75 %, 100 % расходов);
- переходные процессы между режимами (время стабилизации не более 30 минут);
- система аварийного отключения и сигнализации.

## Гарантийные обязательства и эксплуатационная документация

### Гарантия производителя и гарантия подрядчика

Все исполнительные документы и гарантийные письма от изготовителей оборудования (компрессоров, вентиляторов, насосов с типовой гарантией 24–36 месяцев) собираются в единый реестр с указанием:
- серийных номеров и даты выпуска;
- условий гарантии (исключения по режимам работы, техническому обслуживанию);
- контактной информации сервисных центров;
- сроков окончания гарантийного периода.

Гарантия подрядчика обычно составляет 12 месяцев с момента ввода в эксплуатацию и охватывает устранение дефектов монтажа, утечек, неправильной настройки.

### Эксплуатационно-технические руководства (O&M Manuals)

Каждая система HVAC должна быть задокументирована в виде набора руководств:

| Документ | Содержание |
|----------|-----------|
| **Описание системы** | Схемы, принципиальные диаграммы, расчётные параметры |
| **Инструкции по эксплуатации** | Режимы работы, графики включения/отключения, переходы между сезонами |
| **Инструкции по техническому обслуживанию** | Графики замены фильтров (обычно ежемесячно при загрязнении свыше 250 Па), проверки герметичности, смазки подшипников |
| **Аварийные процедуры** | Действия при превышении температуры, отказе насоса, утечке хладагента R-134a или R-410A |
| **Паспорта и сертификаты** | Паспорта от производителей всех крупных агрегатов (нормативные данные мощности, расходов, шума дБ(A)) |

Документация должна быть на русском языке, пронумерована, переплетена и отдана в двух экземплярах: один заказчику, второй — в управляющую организацию.

## Обучение персонала заказчика

Подрядчик (в соответствии с контрактом) проводит обучение сотрудников заказчика продолжительностью 8–24 часа в зависимости от сложности системы. Обучение включает:

- практические занятия с использованием физического оборудования и имитаторов;
- демонстрацию работы интерфейсов управления (BMS, SCADA);
- обработку аварийных ситуаций и процедур диагностики неисправностей;
- чтение и интерпретация схем, эксплуатационной документации;
- регулярные проверки знаний и выдача сертификатов о прохождении обучения.

## Запасные части и расходники

Подрядчик поставляет набор запасных частей (spare parts kit), рекомендуемый производителем оборудования. Типичный состав включает:

- фильтры (воздушные, масляные) — комплект на 2–3 года эксплуатации;
- прокладки и сальники для насосов и компрессоров;
- элементы управления (датчики, реле, модули);
- расходники: теплоноситель (10–20 л запасного антифриза или воды с присадками), масло для компрессоров;
- электрические детали (предохранители, конденсаторы, контакторы).

Реестр запасных частей с кодами по каталогам производителей и стоимостью прикладывается к комплекту документации.

## Исполнительная документация

### Итоговые исполнительные чертежи (As-Built Drawings)

Обновлённые рабочие чертежи, отражающие фактическое исполнение с указанием всех отклонений от проекта, внесённых изменений, фактических отметок установки оборудования, маршрутов трубопроводов и кабельных трасс. Чертежи должны содержать:

- точные координаты оборудования (±50 мм);
- маркировку всех элементов сети, соответствующую схемам;
- обозначение отклонений от проекта с указанием согласования их с авторским надзором;
- штампы об утверждении, дату выполнения, подписи исполнителя и проверяющего.

Исполнительные чертежи передаются в электронном виде (формат PDF, DWG) и на бумажном носителе.

### Завершающая документация проекта

К завершению проекта собирается полный пакет, включающий:

- договоры с подрядчиками, смету и сметные расчёты;
- письма об изменениях (change orders) с обоснованиями и согласованиями;
- журналы строительства (дневники производства работ) с записями о ходе монтажа, испытаниях, происшествиях;
- протоколы всех испытаний (давлением, герметичностью, функциональностью);
- акты промежуточной и окончательной приёмки;
- сметный анализ отклонений бюджета (если есть перерасходы свыше 5 %).

## Чек-лист завершения проекта

| Элемент | Статус | Дата | Подпись |
|---------|--------|------|---------|
| Существенная готовность подтверждена | ☐ | | |
| Дефектный лист сформирован и согласован | ☐ | | |
| Все пункты дефектного листа исправлены | ☐ | | |
| Проведены все испытания систем | ☐ | | |
| Гарантийные документы собраны | ☐ | | |
| O&M руководства отпечатаны и розданы | ☐ | | |
| Обучение персонала завершено | ☐ | | |
| Запасные части поставлены | ☐ | | |
| Исполнительные чертежи утверждены | ☐ | | |
| Финальная документация архивирована | ☐ | | |
| Финальный учёт и закрытие контракта | ☐ | | |

## Финальный учёт проекта

На этапе финального учёта проводится:

- сверка фактических расходов с бюджетом (допусти́мое отклонение ±3 % для HVAC-систем стоимостью до 1 млн рублей);
- расчёт и оплата финальных счётов подрядчиков;
- закрытие всех открытых позиций в контрактах;
- возврат авансов (если они предусмотрены договором);
- формирование финального финансового отчёта для заказчика и органов финансового контроля.

## Документирование извлеченных уроков (Lessons Learned)

По завершении проекта проводится совещание команды проекта (менеджер, инженеры, подрядчики, представители заказчика) для анализа опыта. Документируются:

- результаты, превысившие или не достигшие ожидания (например, фактическая энергопотребляемая мощность на 12 % выше расчётной вследствие неоптимальной балансировки);
- выявленные ошибки в проектировании или контрактной документации;
- эффективные методики монтажа и наладки, применённые на данном проекте;
- рекомендации для будущих проектов (улучшенные шаблоны спецификаций, порядок координации с другими ремёслами).

Итоговый отчёт о извлечённых уроках архивируется в базе знаний организации и служит справочником для повышения качества следующих проектов.

## Стандарты и нормативы

**Международные:**
- ASHRAE Guideline 0-2013 (The Commissioning Process) — полный цикл наладки;
- EN 13779:2007 (Ventilation for non-residential buildings) — требования к системам вентиляции и наладке;
- ISO 19488:2015 (Project and programme management — Guidance on project management) — общие правила завершения проектов.

**Российские:**
- СП 160.1325800.2016 (Проектирование и строительство) — нормы приёмки работ;
- ГОСТ Р 54963-2012 (Системы и компоненты отопления) — техническая приёмка;
- ГОСТ Р 51905-2002 (Надёжность технических систем) — критерии готовности;
- СНиП 3.05.04-85* (Внутренние санитарно-технические сети и оборудование) — устаревший, но ещё ссылаемый стандарт.

## Практические рекомендации

- **Начинайте подготовку к завершению задолго до срока:** проверяйте документацию ежемесячно, не откладывая на конец проекта.
- **Избегайте типичных ошибок:** недокалибровка датчиков (ведёт к ошибкам управления до ±5 °C), неправильная разметка трубопроводов (часто приводит к перепутыванию линий подачи/обратки и потерям давления на 10–20 кПа).
- **Уделите внимание обучению:** плохо обученный персонал заказчика неправильно настраивает систему, что может снизить КПД на 15–25 %.
- **Сохраняйте все документы в стандартизованном виде:** структурируйте папки по системам (водоснабжение, воздушные системы, автоматика) для быстрого поиска в будущем.
- **Типовые сроки:** дефектация занимает 2–4 недели, устранение дефектов — 4–8 недель в зависимости от сложности, обучение — 1–2 недели.
