---
title: "Обеспечение контроля качества"
aliases: ["Обеспечение контроля качества"]
weight: 5
---

```yaml
---
title: "Обеспечение контроля качества"
weight: 5
description: "Систематический процесс проверки соответствия монтажных работ ОВК проектным требованиям и нормативам через инспекции, испытания и документирование несоответствий."
---

## Обзор

Контроль качества (КК) в системах вентиляции, отопления и кондиционирования воздуха (HVAC) представляет собой комплекс организационных и технических мер, направленных на предотвращение и выявление дефектов монтажных работ на всех стадиях строительства. В соответствии с действующими СП 73.13330.2023 (Внутренние санитарно-технические системы зданий) и ГОСТ Р 55.0.00-2023 (Системы контроля качества), качество установленного оборудования и выполненных работ критически влияет на энергоэффективность, надёжность и безопасность системы.

Процесс обеспечения КК базируется на документированных процедурах инспекции и испытаний, прозрачной фиксации отклонений и своевременной реализации корректирующих действий. Ключевая особенность — сочетание текущего мониторинга (трёхэтапная система) с периодическими лабораторными и полевыми испытаниями. Эффективная система КК снижает вероятность отказов оборудования, неоптимальной работы систем распределения воздуха и нарушения микроклимата в помещениях.

## Физические принципы и нормативная база

Качество систем HVAC определяется соответствием характеристик потокам воздуха (м³/ч), давлениям (Па), температурам (°C), уровням шума (дБА) и содержанию загрязняющих веществ (мг/м³, PM2.5) проектным допускам. Основные критерии согласно ASHRAE 62.1-2022 и ISO 16890 включают:

- **Герметичность воздуховодов**: утечка ≤ 4 % от расходного потока на 250 Па (ASHRAE 90.1)
- **Чистота теплообменников**: отсутствие инородных включений, масла и пыли, твёрдость припоя ≥ 5 HB
- **Производительность фильтров**: минимальное значение MERV 13 для жилых, MERV 14–16 для общественных зданий
- **Изоляция воздуховодов**: толщина ≥ 50 мм для холодопроводов, коэффициент теплопередачи *U* ≤ 0,3 Вт/(м²·K)

Целевое значение электроэнергии системы кондиционирования должно соответствовать расчётному SEER (сезонный коэффициент энергоэффективности холода) и COP (коэффициент производительности) с допуском ±10 % от паспортной производительности.

## План обеспечения контроля качества

План КК разрабатывается генеральным подрядчиком совместно со специалистом HVAC и утверждается инженером надзора перед началом монтажных работ. Документ включает:

1. **Область применения**: перечень систем (вентиляция, кондиционирование, отопление), технологические процессы, ответственные лица.
2. **Контрольные процедуры**: нормативные ссылки (ASHRAE 55, ISO 7730 для микроклимата), методология испытаний, допустимые диапазоны параметров.
3. **График инспекций**: привязка к технологическим этапам (подготовка оборудования, укладка воздуховодов, пусконаладка).
4. **Ответственность**: назначение лиц, ответственных за контроль на каждом уровне (рабочий, мастер, инженер надзора).

Типовой план содержит таблицу соответствия этапов работ контрольным точкам, критериям приёмки и методам проверки. Документ должен быть согласован с проектной документацией и актуален в течение всего периода строительства.

## План инспекционных испытаний (ИТП)

ИТП — нормативный документ, регламентирующий объём, сроки и методы испытаний компонентов системы. Для HVAC типовой ИТП включает:

### Испытания на заводе-изготовителе
- Давление хладагента в установках кондиционирования (проверка герметичности при давлении 1,5 × *p*<sub>номинальное</sub> в течение 10 минут)
- Электробезопасность оборудования согласно IEC 61010-1 (опробование изоляции при напряжении 500 В)
- Акустические испытания внутренних блоков кондиционеров (уровень звуковой мощности ≤ 60–65 дБА на минимальных оборотах)
- Проверка герметичности теплообменников при давлении воды 1,25 × *p*<sub>рас</sub>, где *p*<sub>рас</sub> — рабочее давление в кПа

### Полевые испытания
- Визуальный осмотр и геодезическая разметка воздуховодов и креплений
- Гидравлическое давление в гидравлических системах (опрессовка при 1,5 × *p*<sub>рас</sub> в течение 30 минут без видимых течей)
- Опробование вентиляционных систем на холостых оборотах (5 минут без нагрузки)
- Пневматическое испытание воздуховодов низкого давления (≤ 1000 Па) с функциональной проверкой герметичности

Объём испытаний устанавливается в процентном соотношении от общего объёма работ (типовое значение: 10–15 % для критичных узлов, 5 % для стандартных элементов).

## Трёхэтапная инспекция

Инспекционный контроль реализуется в три последовательных этапа, согласно ГОСТ Р 55.0.01-2023:

| Этап | Период | Контролируемые элементы | Критерии приёмки |
|------|--------|------------------------|-----------------|
| **Предварительный (до монтажа)** | Входная проверка материалов и оборудования | Комплектность, паспортные данные, целостность упаковки, наличие сертификатов | Соответствие сметной ведомости и проекту на 100 % |
| **Промежуточный (в процессе)** | Ежедневный контроль укладки воздуховодов, подготовки узлов, монтажа изоляции | Геометрия стыков, правильность крепления (интервал ≤ 1,5 м), плотность соединений | Отсутствие видимых зазоров, перекосов, механических повреждений |
| **Финальный (перед пуском)** | Проверка готовности всех систем к эксплуатации | Герметичность воздуховодов, работоспособность оборудования, чистота каналов, функциональность автоматики | Утечка воздуха ≤ 4 % на расходный поток; отклонение давления ≤ ±5 % от проектного |

На каждом этапе составляется акт инспекции (форма КН-1, согласно СП 73.13330), подписываемый представителем подрядчика и инженером надзора.

## Контрольные точки и точки присутствия

**Контрольные точки (КТ)** — критические узлы, обязательные для инспекции и испытаний. Для систем HVAC типовые КТ:

- Входные фильтры вентиляционных установок (герметичность рамки, отсутствие обводного потока)
- Стыки воздуховодов в местах прохода сквозь конструкции зданий
- Узлы смешения воздуха в центральных приточно-вытяжных агрегатах
- Соединения холодильных линий со слотами развальцовки (проверка прямолинейности, отсутствия механических повреждений)
- Электрические подключения вентиляторов и компрессоров (напряжение фаз ≤ 5 % дисбаланса, сопротивление изоляции ≥ 1 МОм при 500 В)

**Точки присутствия (ТП)** — этапы, на которых инженер надзора должен находиться на объекте для фиксации хода работ (без непосредственного проведения измерений). Типичные ТП: начало укладки воздуховодов, запуск испытаний герметичности, запуск оборудования в холостом режиме.

Локализация КТ и ТП обозначается в графике производства работ (ППР) с указанием удалённости от начала технологической цепочки.

## Требования к испытанию материалов

Материалы (изоляция, герметики, крепёж, припой) подвергаются входному контролю и лабораторным испытаниям согласно действующим стандартам:

### Теплоизоляция (базальтовая или полиэтилен вспененный)
- Сертификат соответствия ТР ТС 015/2011 (пожарная безопасность)
- Теплопроводность *λ* (измеренная при 273 K) в диапазоне 0,035–0,045 Вт/(м·К) для толщины ≥ 50 мм
- Сжимаемость при нагрузке 2 кПа ≤ 10 % от первоначальной толщины
- Выдержка образца 50 × 50 × 50 мм в сухом тепле при 70 °C в течение 168 часов: изменение размеров ≤ 5 %

### Герметизирующие материалы (силиконовые мастики, монтажные пены)
- Предел прочности при растяжении (ASTM D412) ≥ 0,5 МПа
- Адгезия к алюминию и оцинкованной стали без отслоения по шкале ASTM D3359 ≥ 4B
- Устойчивость к атмосферному озону (ASTM D1149, 200 часов) без трещин

### Припои и флюсы для медных соединений
- Температура плавления 160–230 °C в зависимости от применения (медь-фосфор, серебро-припой)
- Твёрдость припоя по Виккерсу HV ≥ 100 (для холодильных линий)
- Содержание свинца ≤ 0,1 % (экологические требования ЕС и РФ)

Испытания проводятся либо по сертификатам производителя (входной контроль партии с паспортным номером), либо выборочно в аккредитованной лаборатории (5 % от партии, но не менее 2 образцов).

## Заводские испытания оборудования

Производители HVAC-оборудования должны предоставлять отчёты о типовых испытаниях согласно ASHRAE 37-2020 и EN 12599 для центральных установок и ISO 16890 для фильтров. Минимально требуемые испытания:

### Холодильные установки
- **Холодопроизводительность *Q*<sub>0</sub>** при номинальных условиях (температура конденсации *T*<sub>конд</sub> = 35 °C, испарения *T*<sub>исп</sub> = 7 °C, при нормальной перегрузке)
  $$Q_0 = G_x \cdot (i_2 - i_1) \quad \text{[кВт]}$$
  где *G*<sub>x</sub> — массовый расход хладагента (кг/с), *i*<sub>1</sub>, *i*<sub>2</sub> — удельные энтальпии (кДж/кг)

- **Потребляемая мощность компрессора** при номинале ≤ паспортного значения на ±5 %
- **Коэффициент энергоэффективности** COP (холодопроизводительность / электромощность) с допуском ±10 %
- **Давления** в контуре хладагента: избыточное давление в ресивере на выходе компрессора ≤ 25 бар (для R-410A)

### Вентиляторные установки
- **Объёмный расход воздуха** при сопротивлении сети ≤ 50 Па (для установок вентиляции), 100 Па (для кондиционирования) по методу ISO 5801
- **Уровень звуковой мощности** отдельной установки в полосах 125–4000 Hz (ГОСТ 23526) ≤ паспортного значения на +3 дБА
- **Виброускорение** корпуса вентилятора в полосе 2–80 Hz ≤ 7,1 м/с² по ГОСТ 12.1.012

### Теплообменники (кассетные фильтры)
- **Аэродинамическое сопротивление** чистого теплообменника при номинальном расходе согласно ISO 16890, для фильтра класса G4 ≤ 50 Па, M5 ≤ 150 Па
- **Пылевместимость** (граммов на 1 м² площади фильтра) согласно ISO 11957: не менее 50 г/м² для фильтров стандартного класса

Все заводские испытания оформляются протоколами (form of test report), содержащими дату, серийный номер установки, условия испытаний и подписи ответственных лиц.

## Полевые процедуры испытаний

После завершения монтажа на объекте выполняются полевые испытания (на месте строительства/эксплуатации):

### Испытания герметичности воздуховодов
Проводятся в соответствии с ASHRAE 343 (фан-тест) или прямым методом задавливания воздуха. Процедура:

1. Герметизировать все открытые концы воздуховода пластиковыми заглушками или мембранами
2. Подключить вентилятор давления к рабочему отверстию и создать давление 250 Па
3. Измерить объёмный расход утечки методом дифференциального давления в камере (ход скорости ≤ 0,25 м/с)
4. Утечка допустима в пределах:
   $$Q_{уток} \leq 0,04 \cdot Q_{номин}$$
   
   где *Q*<sub>номин</sub> — проектный расход в м³/ч. Пример: для системы с расходом 2000 м³/ч допустимая утечка ≤ 80 м³/ч.

### Испытания давления и герметичности гидравлических систем
- Опрессовка тепловой сети при давлении 1,5 × *p*<sub>рабочее</sub> в течение 30 минут без видимых течей
- Проверка герметичности стыков (резьбовые соединения) мыльным раствором (допускается единичные пузырьки)
- Измерение падения давления за 1 час работы при номинальном расходе: *ΔР* ≤ 0,5 кПа

### Функциональные испытания оборудования
- **Опробование в холостом режиме**: вентилятор работает 5 минут на минимальных оборотах, проверяется отсутствие посторонних шумов, вибраций и утечек масла
- **Опробование при нормальной нагрузке** (после подготовки хладагента и масла): наблюдение за стабильностью давлений и температур в течение 15 минут
- **Проверка срабатывания защиты**: испытание датчиков высокого давления, контроллеров предельной температуры, автоматических отсечных клапанов

### Контроль микроклимата в помещениях
После полного запуска системы проводятся измерения согласно ГОСТ 30494-2011 (межсезонный и переходный периоды):

| Параметр | Единица | Допустимый диапазон |
|----------|---------|-------------------|
| Температура воздуха в помещении | °C | 20–22 (холодный период), 23–25 (тёплый) |
| Относительная влажность | % | 45–60 (комфортная), не более 65 (норма) |
| Скорость воздуха в зоне пребывания | м/с | ≤ 0,2 (зимний период), ≤ 0,3 (летний) |
| Содержание CO₂ | ppm | ≤ 800 в жилых, ≤ 1000 в общественных |

Измерения проводятся в центре помещения на высоте 0,6 м от пола (уровень дыхания) в трёх точках с интервалом 10 минут.

## Отчёты о несоответствиях

Всякий выявленный дефект фиксируется в **Отчёте о несоответствии (ОН)** согласно форме КН-2 (СП 73.13330). Документ содержит:

1. **Описание дефекта**: локализация, визуальное состояние, воздействие на функцию системы
2. **Классификация**: критичный (опасен для безопасности или работоспособности), значительный (снижает характеристики на ≥ 10 %), несущественный (косметический)
3. **Причинная анализ**: технологические отклонения, ошибки материала, нарушения трудовой дисциплины
4. **Фотодокументация**: снимки дефектного узла в полной мере, указанием масштабной линейки и даты съёмки

Критичные дефекты требуют немедленного устранения (в течение 1 рабочего дня), значительные — в течение 5 дней, несущественные планируются в ближайший удобный период.

## Запросы на корректирующие действия (КДМ)

При выявлении систематических дефектов (более 1 случая одного вида на серию работ) составляется **Корректирующее действие (КДМ)** для предупреждения повторения. КДМ включает:

- **Коренную причину**: анализ первопричины дефекта (неправильная подготовка работника, конструктивная ошибка, дефектный материал)
- **Корректирующее действие**: конкретная мера (переобучение, изменение методики, смена поставщика материала)
- **Сроки реализации**: не более 10 календарных дней
- **Ответственное лицо**: назначение конкретного сотрудника, курирующего исправление
- **Верификация**: опробование улучшенного процесса на пилотной партии с документированием результатов

КДМ согласуется между подрядчиком и инженером надзора, регистрируется в журнале КК и отслеживается до полного закрытия.

## Управление списком недоделок

По завершении основного объёма работ составляется **Реестр недоделок (дефектов)**, включающий:

- Описание каждой незавершённой работы или обнаруженного дефекта
- Ответственное лицо и сроки устранения (с привязкой к календарю)
- Статус (открыта, в процессе исправления, закрыта с документом приёмки)
- Фотодокументация до и после исправления

Недоделки классифицируются по типам: монтажные (неправильное расположение, перекос), качественные (утечки, механические повреждения), функциональные (неоптимальная производительность). Реестр пересматривается еженедельно на планёрках подрядчика с инженером надзора. Сдача объекта допускается только при закрытии всех критичных и значительных дефектов и согласии инженера надзора на отсрочку несущественных недоделок (до 30 дней после ввода в эксплуатацию).

## Применение в типовых системах HVAC

| Тип системы | Контролируемые параметры | Частота испытаний |
|-------------|------------------------|------------------|
| Центральная приточно-вытяжная установка | Герметичность воздуховодов, шумоизоляция, фильтрация | 100 % перед пуском, затем ежегодно |
| Чиллер + система фан-койлов | Давления хладагента, расходы теплоносителя, температуры на входе/выходе | Каждые 500 часов работы, минимум раз в квартал |
| Тепловой насос воздух-воздух | COP при номинальных условиях, герметичность системы | 100 % входной контроль, ежегодно после сезона |
| Система вытяжки из уборных / технических помещений | Объёмный расход, уровень звука, герметичность | Ежемесячно, при обслуживании фильтров |

## Стандарты и нормативные документы

- **ASHRAE 62.1-2022** — Вентиляция и приемлемое качество воздуха в помещениях
- **ASHRAE 90.1-2022** — Энергетический стандарт; энергоэффективность зданий
- **ASHRAE 343** — Испытания герметичности воздуховодов методом фан-теста
- **EN 12599** — Вентиляция зданий. Методы испытаний центральных установок вентиляции и кондиционирования
- **ISO 5801** — Промышленные вентиляторы. Методы измерения аэродинамических характеристик
- **ISO 16890** — Фильтры воздуха для общих вентиляционных установок. Определение производительности фильтрации
- **СП 73.13330.2023** — Внутренние санитарно-технические системы зданий
- **ГОСТ 30494-2011** — Показатели микроклимата помещений
- **ГОСТ Р 55.0.01-2023** — Системы контроля качества. Трёхэтапная инспекция при строительстве

## Практические рекомендации

1. **Подготовка плана КК** должна завершиться не позднее, чем за 10 дней до начала монтажа с согласованием всех сторон.

2. **Частые ошибки**:
   - Игнорирование входного контроля материалов (результат — использование неподходящей изоляции или деградация герметичности)
   - Отсутствие видеозаписи ключевых испытаний (сложности при разрешении споров о качестве)
   - Превышение интервалов между промежуточными инспекциями (более 2 дней) — риск накопления скрытых дефектов

3. **Типовые диапазоны допусков**:
   - Отклонение температуры в помещении: ±2 °C от проектной
   - Отклонение расхода воздуха: ±5 % от проектного (кроме ОВК-систем точного климат-контроля, где ±2 %)
   - Герметичность воздуховодов: ≤ 4 % утечки на номинальном расходе

4. **Документирование**: все ОН, КДМ и окончательные акты испытаний должны быть сброшюрованы в книгу КК и переданы заказчику вместе с эксплуатационной документацией и гарантийными обязательствами подрядчика.
