---
title: "Управление представлениями"
aliases: ["Управление представлениями"]
description: "Комплексное руководство по управлению представлениями HVAC, включающее проверку рабочих чертежей, требования к данным о продукции, графики представления, процедуры переподачи, штампы одобрения и обязательства подрядчика при представлении во время администрирования строительства"
weight: 2
---

Управление представлениями представляет собой критический процесс контроля качества при администрировании строительства, когда подрядчики представляют рабочие чертежи, данные о продукции, образцы и детали изготовления для проверки проектной группой перед закупкой и установкой. Для систем HVAC проверка представлений гарантирует соответствие оборудования, материалов и методов установки контрактным документам и замыслу проектирования.

## Типы представлений

### Рабочие чертежи

Рабочие чертежи предоставляют подробные данные изготовления сверх контрактных документов, показывающие размеры, соединения и требования к установке.

**Содержание рабочих чертежей HVAC:**
- Детали изготовления воздуховодов с толщиной материала, расположением армирования и типами соединений
- Конфигурации изготовленных приточно-вытяжных установок с расположением компонентов и местами расположения люков доступа
- Чертежи трубопровода, показывающие расстояние подвесов, детали опор и компенсацию расширения
- Компоновки щитов управления с местами расположения устройств, электрическими схемами и деталями монтажа
- Детали оборудовательных площадок и обрамления с рисунками крепежных болтов и виброизоляцией
- Координационные чертежи, показывающие пространственные конфликты со строительными конструкциями, электроснабжением, водопроводом и противопожарной защитой

**Требуемая информация на рабочих чертежах:**
- Соответствие указанным стандартам (SMACNA, ASHRAE, требования производителя)
- Спецификации материалов, соответствующие требованиям контракта
- Допуски изготовления и стандарты качества
- Инструкции по установке и специальные процедуры
- Детали полевой сборки и способы соединения
- Требования к испытаниям и проверкам

### Данные о продукции

Представления данных о продукции содержат информацию производителя, демонстрирующую, что предложенное оборудование и материалы соответствуют требованиям спецификации.

**Требования к данным о продукции HVAC:**
- Полные данные производительности при указанных условиях эксплуатации (не универсальные данные из каталога)
- Чертежи с размерами и требования к зазорам для обслуживания
- Электрические характеристики, включая напряжение, фазность, номинальный ток и требования к пускателю
- Данные звука в октавных полосах при указанных рабочих точках
- Данные о массе для координации конструкции
- Материалы конструкции для всех смачиваемых компонентов
- Доступные заводские опции и выбранная конфигурация
- Руководства по установке, эксплуатации и техническому обслуживанию
- Информация об условиях гарантии и требования к обслуживанию

**Требования к проверке:**
- Номиналы мощности при условиях, характерных для проекта (не при стандартных условиях ARI)
- Кривые производительности, показывающие диапазон эксплуатации и точку выбора
- Показатели энергоэффективности (EER, SEER, IPLV, кВт/кВт охлаждения), соответствующие минимальным требованиям
- Знаки сертификации (AHRI, UL, ETL, AMCA) согласно спецификации
- Данные сертификации по сейсмостойкости при необходимости
- Документация по соответствию энергетическим кодексам

### Представления образцов

Физические образцы демонстрируют качество, отделку, цвет, текстуру и функциональность материалов.

**Требования к образцам HVAC:**
- Образцы решеток и дефлекторов, показывающие отделку и качество конструкции
- Образцы изоляции с материалами паробарьера и обшивки
- Материалы труб и воздуховодов, показывающие толщину материала, покрытие и типы соединений
- Материалы виброизоляции, демонстрирующие прогиб и грузоподъемность
- Образцы устройств управления, показывающие конструкцию и механизмы регулировки
- Образцы фильтрующего материала, демонстрирующие коэффициент эффективности и конструкцию

**Критерии оценки образцов:**
- Соответствие указанным характеристикам производительности
- Качество конструкции и отделки
- Долговечность при предполагаемом сроке службы
- Совместимость с соседними материалами
- Эстетический вид в видимых местах
- Простота обслуживания и замены

### Координационные чертежи

Координационные чертежи показывают пространственную интеграцию всех строительных систем в скученных местах.

**Содержание координационных чертежей HVAC:**
- Трехмерная прокладка воздуховодов, трубопроводов и оборудования
- Зазоры для доступа к обслуживанию клапанов, заслонок и оборудования
- Идентификация конфликтов и разрешение проблем с другими специальностями
- Местоположение структурных проникновений и требования к огнезащите
- Проверка высоты потолка для скрытых установок
- Местоположение люков доступа для скрытых компонентов

## График представлений

### Разработка графика

Подрядчик разрабатывает график представлений, определяющий все требуемые представления с датами представления.

**Требования к графику:**
- Номер представления со ссылкой на раздел спецификации
- Описание представления, идентифицирующее конкретное оборудование или материал
- Назначение ответственности (подрядчик по механике, субподрядчик, поставщик)
- Плановая дата представления, позволяющая достаточное время для проверки
- Требуемая дата одобрения на основе сроков закупки и изготовления
- Критические элементы, требующие ускоренной проверки
- Последовательность на основе графика строительства и зависимостей

**Соображения по срокам:**
- Стандартный период проверки: 10-15 рабочих дней для первоначального представления
- Ускоренная проверка: 5-7 рабочих дней (требует предварительной координации)
- Сроки закупки оборудования: 8-20 недель для основного оборудования
- Сроки изготовления: 4-12 недель для изготовленных на заказ изделий
- Время переподачи: дополнительно 5-10 дней за цикл
- Время подготовки рабочих чертежей: 2-6 недель после заключения контракта

**Критические представления по графику:**
- Охладители и котлы, требующие длительных сроков закупки
- Изготовленные на заказ приточно-вытяжные установки с расширенным временем изготовления
- Система автоматизации зданий с требованиями программирования
- Основное распределительное оборудование (насосы, градирни, разделители воздуха)
- Специальное оборудование, уникальное для требований проекта

### Мониторинг графика

**Требования к отслеживанию:**
- Текущий статус представления (не представлено, на проверке, одобрено, отклонено)
- Дни задержки для представлений на проверке
- Количество циклов переподачи и причины отклонения
- Влияние на закупку и график строительства
- Запросы на ускоренную проверку и обоснование

## Процесс проверки рабочих чертежей

### Требования к представлению

**Обязательства подрядчика:**
- Штамп проверки на каждом представлении, указывающий проверку подрядчиком
- Сопроводительное письмо, идентифицирующее номер представления, раздел спецификации и описание
- Полные данные производителя с выделенными выборами, характерными для проекта
- Размеры, проверенные в соответствии с контрактными чертежами
- Координация, проверенная с соседними работами
- Отклонения от спецификаций четко обозначены и объяснены
- Достаточное количество копий для распределения между членами проектной группы

**Сертификация производителя:**
- Подписанная сертификация того, что оборудование соответствует указанной производительности
- Изготовление в соответствии с применимыми стандартами
- Процедуры заводского тестирования и критерии приемки
- Процедуры контроля качества во время производства

### Проверка проектной группой

**Ответственность при проверке:**

*Инженер по механике:*
- Проверка производительности при указанных условиях эксплуатации
- Соответствие техническим спецификациям
- Адекватность конструктивной опоры и сейсмического крепления
- Координация с проектом механической системы
- Проверка последовательности управления
- Соответствие кодексам по энергетике

*Архитектор:*
- Эстетический вид открытого оборудования и решеток
- Координация размеров с архитектурными элементами
- Требования доступа для обслуживания
- Влияние на высоту потолков и пространственные соотношения

*Инженер-конструктор:*
- Проверка массы оборудования в соответствии с расчетными нагрузками
- Адекватность виброизоляции
- Проектирование и размещение крепежных болтов
- Адекватность сейсмического крепления

*Инженер-электрик:*
- Проверка электрических характеристик
- Координация пускателя и разъединителя
- Совместимость проводки управления
- Адекватность электроснабжения

### Штампы проверки

**Стандартные штампы действий:**

**Одобрено:**
- Представление соответствует контрактным документам
- Никаких исправлений не требуется
- Продолжить закупку и изготовление
- Редкий случай для первоначальных представлений HVAC из-за сложности

**Одобрено с примечаниями:**
- Представление приемлемо с указанными незначительными исправлениями
- Исправления не требуют переподачи
- Подрядчик отвечает за внедрение отмеченных исправлений
- Наиболее распространенный статус одобрения для представлений HVAC

**Доработать и переподать:**
- Представление не соответствует требованиям контракта
- Требуются значительные исправления
- Переподача обязательна перед закупкой
- Закупка на риск подрядчика при продолжении без одобрения

**Отклонено:**
- Представление кардинально не соответствует спецификациям
- Требуется переподача с соответствующей продукцией
- Закупка запрещена
- Может указывать на неправильное понимание требований подрядчиком

**Представление возвращено:**
- Предоставлена неполная информация
- Отсутствует штамп проверки подрядчика
- Представлено недостаточное количество копий
- Не представляет формальную проверку

### Комментарии при проверке

**Категории комментариев:**

*Проблемы производительности:*
- Мощность недостаточна при расчетных условиях
- Эффективность ниже указанного минимума
- Диапазон эксплуатации недостаточен для требований системы
- Производительность с частичной нагрузкой недостаточна

*Проблемы конструкции:*
- Зазоры доступа недостаточны для обслуживания
- Детали поддержки недостаточны для массы оборудования
- Сейсмическое крепление не соответствует кодексу
- Материалы несовместимы с указанными требованиями

*Проблемы координации:*
- Размеры конфликтуют с доступным пространством
- Соединения несовместимы с существующими системами
- Интерфейсы управления недостаточны
- Электрические характеристики требуют модификации проекта

*Проблемы документации:*
- Отсутствуют данные производительности для критических параметров
- Инструкции по установке недостаточны
- Неполные информация об эксплуатации и техническом обслуживании
- Неясные условия гарантии

## Процедуры переподачи

### Требования к переподаче

**Обязательства подрядчика:**
- Полное решение всех комментариев проверки
- Предоставление точка за точкой ответа на каждый комментарий
- Выделение всех изменений от предыдущего представления
- Включение первоначального представления с штампом отклонения для справки
- Идентификация любых воздействий на график или стоимость
- Сохранение того же номера представления с буквой редакции

**Причины переподачи:**
- Производительность оборудования недостаточна для требований проекта
- Предложена замена без предварительного одобрения
- Размеры несовместимы с доступным пространством
- Неполные данные о продукции или отсутствует информация
- Несоответствие указанным стандартам
- Неадекватная сертификация производителя

### Запросы на замену

**Процесс замены:**
- Представить официальный запрос на замену отдельно от обычных представлений
- Предоставить подробное сравнение указанного и предложенного оборудования
- Продемонстрировать равную или превосходящую производительность во всех отношениях
- Включить анализ влияния на стоимость
- Предусмотреть достаточно времени для тщательной оценки
- Признать возможные требуемые модификации проекта

**Критерии оценки:**
- Эквивалентность производительности при всех условиях эксплуатации
- Физические размеры и требования к пространству
- Требования к установке и сложность
- Энергоэффективность и затраты на эксплуатацию
- Требования к обслуживанию и доступность обслуживания
- Условия гарантии
- Влияние на график строительства
- Финансовые последствия

**Полномочия по одобрению:**
- Требуется одобрение собственника для замен, влияющих на производительность или стоимость
- Одобрение инженера для технической эквивалентности
- Одобрение архитектора для воздействия на эстетику
- Бремя доказательства на подрядчике для демонстрации эквивалентности

## Специальные требования HVAC к представлениям

### Представления оборудования

**Охладители:**
- Мощность при полной нагрузке и частичной нагрузке (условия AHRI и условия проекта)
- Расчет интегрированного коэффициента частичной нагрузки (IPLV)
- Уровни звуковой мощности в октавных полосах
- Тип компрессора, количество, ступенчатость и метод разгрузки
- Заряд холодильного агента и тип
- Перепад давления испарителя и конденсатора
- Коэффициент загрязнения со стороны воды и расходы
- Электрические характеристики и требования к пускателю
- Сертификация по сейсмостойкости
- Электросхемы интерфейса управления
- Требования к запуску и вводу в эксплуатацию

**Котлы:**
- Номиналы входной и выходной мощности
- Эффективность сгорания при различных режимах пожара
- Тепловая эффективность при частичной нагрузке
- Температура и состав дымовых газов
- Тип горелки и коэффициент модуляции
- Требования к воздуху для горения
- Конфигурация газовой тепловой системы с регулированием давления
- Последовательность управления и предохранительные блокировки
- Перепад давления со стороны воды
- Расчеты размера расширительного бака
- Требования к дымоходу и анализ тяги

**Приточно-вытяжные установки:**
- Психрометрический анализ, показывающий входящие и выходящие условия
- Кривые производительности вентилятора с нанесенной рабочей точкой
- Данные производительности теплообменника (мощность, количество рядов, число ребер на дюйм, перепад давления)
- Секция фильтра с типом, эффективностью и сопротивлением среды
- Конструкция корпуса, соответствующая указанному классу герметичности
- Места расположения и размеры люков доступа
- Конструкция сливного поддона и соединение
- Сертификация по сейсмостойкости и детали крепления
- Уровни звуковой мощности на выходе и при прорыве корпуса
- Эффективность двигателя и электрические характеристики
- Спецификации устройств управления (заслонки, приводы, датчики)

**Терминальные установки:**
- Диапазон воздушного потока и характеристики управления
- Уровни звуковой мощности при минимальном и максимальном потоке
- Классификация герметичности
- Кривые перепада давления в зависимости от воздушного потока
- Данные производительности отопительного теплообменника
- Детали соединения впускного отверстия первичного воздуха
- Компоненты управления и электросхемы

### Представления распределительной системы

**Воздуховоды:**
- Детали изготовления согласно стандартам SMACNA
- Толщина материала для классификации давления
- Расстояние и детали армирования
- Типы соединений и методы герметизации
- Детали подвесок и опор с расстояниями
- Детали огнезащитных и дымозащитных клапанов
- Конструкция регулирующих и балансировочных заслонок
- Конструкция гибких воздуховодов и максимальные длины
- Материалы акустической облицовки и применение
- Сертификация класса герметичности воздуховодов

**Трубопроводы:**
- Материал, сортамент и метод соединения трубы
- Детали подвесок и опор с расстояниями согласно MSS SP-69
- Методы и детали компенсации расширения
- Спецификации клапанов (тип, класс давления, материалы, приводы)
- Материалы изоляции, толщина и обшивка
- Процедуры и критерии приемки при испытании давлением
- Расчеты концентрации гликоля для защиты от замерзания
- Спецификации программы химической обработки
- Настройки и расчеты балансировочных клапанов потока

### Представления системы управления

**Система автоматизации зданий:**
- Диаграмма архитектуры системы, показывающая контроллеры, сети и интерфейсы
- Список точек с полным графиком входов/выходов
- Компоновки щитов управления с монтажом устройств
- Электросхемы для питания и связи
- Последовательности управления в текстовом и графическом формате, соответствующие замыслу проекта
- Макеты экранов интерфейса оператора и навигация
- Конфигурация трендов и сигналов тревоги
- Интеграция с другими системами (освещение, безопасность, пожарная сигнализация)
- Положения безопасности сети и уровни доступа пользователей
- Лицензирование программного обеспечения и контроль версий

**Компоненты управления:**
- Спецификации датчика (точность, диапазон, выходной сигнал)
- Спецификации привода (крутящий момент, ход, позиция отказа, скорость)
- Характеристики клапана (равнопроцентная, линейная, быстроразомкнутая)
- Конструкция заслонки и класс герметичности
- Спецификации преобразователя (диапазоны входа/выхода, точность)
- Спецификации контроллера (входы, выходы, возможность обработки)

### Представления специального оборудования

**Виброизоляция:**
- Расчеты прогиба при рабочей массе
- Расчеты собственной частоты
- Тип и материал пружины
- Детали сейсмического крепления
- Детали площадки горничной или инерционного основания
- Требования гибких соединителей

**Звукоглушители:**
- Вставление потерь в октавных полосах
- Перепад давления при проектном воздушном потоке
- Ограничения скорости фасада
- Тип среды и класс пожарной опасности
- Конструкция корпуса и материалы подкладки
- Положения слива

**Рекуператоры тепла:**
- Эффективность при расчетных условиях
- Перепад давления на обоих воздушных потоках
- Утечка или перенос между воздушными потоками
- Методы и настройки управления обледенением
- Конструкция корпуса и доступ
- Конфигурации перепускного клапана

## Журнал и отслеживание представлений

### Требования к журналу

**Отслеживаемая информация:**
- Номер представления и ссылка на раздел спецификации
- Описание оборудования или материала
- Тип представления (рабочий чертеж, данные о продукции, образец)
- Идентификация подрядчика и производителя
- Дата представления проектной группе
- Дата возврата подрядчику
- Предпринятое действие (одобрено, одобрено с примечаниями, доработать и переподать, отклонено)
- Количество циклов проверки
- Статус исправлений подрядчика
- Влияние на критический путь

**Электронные системы управления:**
- Веб-платформы управления представлениями
- Автоматическая маршрутизация членам проектной группы
- Уведомления по электронной почте для представлений и ответов
- Контроль версий документов
- Доступный для поиска архив всех представлений
- Отчеты о статусе и представления информационной панели
- Интеграция с программным обеспечением управления проектами

## Распространенные дефекты представлений

### Неполная информация

**Частые пропуски:**
- Данные производительности при нестандартных условиях эксплуатации
- Данные звука для акустически чувствительных мест
- Электрические характеристики для координации питания
- Данные о размерах для координации пространства
- Требования к установке для координации конструкции
- Информация руководства по эксплуатации и техническому обслуживанию
- Условия и положения гарантии

### Несоответствующие выборы

**Распространенные проблемы:**
- Оборудование, уменьшенное размером для расчетных нагрузок
- Эффективность ниже указанного минимума
- Материалы, несовместимые с указанными носителями
- Качество конструкции ниже указанных стандартов
- Отсутствующие указанные функции или опции
- Недостаточный диапазон эксплуатации для требований системы

### Неадекватная проверка подрядчиком

**Ошибки при проверке:**
- Отсутствие проверки координации размеров
- Конфликты с контрактными документами не выявлены
- Отклонения от спецификаций не выделены
- Неполные данные производителя не дополнены
- Отсутствует штамп проверки подрядчика
- Универсальные данные из каталога вместо выборов, характерных для проекта

## Лучшие практики проверки представлений

### Для подрядчиков

**Подготовка:**
- Тщательное изучение спецификаций перед подготовкой представлений
- Проверка выбора оборудования с использованием программного обеспечения производителя
- Проверка координации размеров с доступным пространством
- Выделение указанных функций на данных о продукции
- Идентификация любых отклонений с объяснением и обоснованием
- Предоставление полной информации в первоначальном представлении
- Предусмотрение достаточного времени для надлежащей проверки (избегание запросов на ускорение)

**Контроль качества:**
- Независимая проверка проектным инженером перед представлением
- Проверка производительности при условиях проекта
- Перекрестная проверка с представлениями других специальностей
- Проверка полноты в соответствии с требованиями спецификации
- Получение сертификации производителя
- Анализ влияния на график

### Для проектных групп

**Процесс проверки:**
- Установить четкие процедуры и ответственность при проверке
- Поддерживать согласованные стандарты проверки на всех проектах
- Сосредоточиться на соответствии требованиям производительности
- Выявить влияние на стоимость или график при наличии недостатков
- Предоставить четкие, конкретные комментарии
- Вернуть представления своевременно в пределах запланированного периода проверки
- Координировать комментарии проверки между дисциплинами

**Документирование:**
- Вести полный файл представлений, включая все редакции
- Документировать устные обсуждения, касающиеся представлений
- Отслеживать обязательства для будущих представлений
- Записывать отклонения, одобренные при проверке
- Архивировать окончательные одобренные представления как контрактные документы

Процесс управления представлениями гарантирует, что системы HVAC строятся в соответствии с замыслом проекта с оборудованием и материалами, соответствующими указанным требованиям по производительности, качеству и совместимости. Эффективное управление представлениями предотвращает установку несоответствующего оборудования, сокращает задержки строительства и создает документацию для эксплуатации, обслуживания и администрирования гарантий.
