---
title: "Процесс представления документации"
aliases: ["Процесс представления документации"]
weight: 2
description: "Система управления представлением и проверкой строительной документации, включая реестры, статусы и процедуры согласования проектной группой."
---
## Обзор

Процесс представления документации (англ. *submittal process*) — ключевой механизм управления качеством и соответствием проектным требованиям в строительстве. Он регулирует порядок передачи подрядчиком исходных документов (спецификаций изделий, расчётов, чертежей, сертификатов) проектной группе для проверки перед закупкой и монтажом. В области ОВК процесс включает представление паспортов оборудования, пусконаладочных протоколов, схем трубопроводов и воздуховодов, расчётов тепловых нагрузок и гидравлического баланса. Эффективный процесс минимизирует переделки на этапе строительства, обеспечивает соответствие ASHRAE, ГОСТ и локальным нормативам, ускоряет согласование сметных и технических решений.

## Физические и организационные принципы

Процесс представления документации основан на трёхстороннем взаимодействии:
- **Подрядчик** инициирует документооборот, несёт ответственность за полноту и аккуратность представления.
- **Проектная группа** (архитектор, инженеры по ОВК, электричеству, сантехнике) проверяет соответствие проектным решениям, нормативам и техническим требованиям.
- **Владелец объекта** (застройщик, инвестор) утверждает изменения бюджета и сроков на основе замечаний.

Система опирается на документированный реестр, единые коды статусов и чётко определённые сроки рассмотрения. Это предотвращает потерю документов, конфликты по срокам и двусмысленные интерпретации требований.

## Компоненты и процедуры

### График представления документации

Разрабатывается подрядчиком в начале проекта (обычно в течение 2–4 недель после подписания контракта) с учётом критического пути строительства. На объектах ОВК типовый порядок:
1. **Неделя 1–2:** котельное и холодильное оборудование, вентиляционные установки.
2. **Неделя 2–3:** трубопроводная арматура, фитинги, теплоизоляция, воздуховоды.
3. **Неделя 3–4:** контрольно-измерительные приборы, органы управления, системы автоматики.

График согласуется с генподрядчиком и архитектором, закрепляется в смете и контрактных документах. Типовое время рассмотрения каждого пакета документации — 7–10 рабочих дней.

### Журнал реестра представления документации

Ведётся в виде электронной таблицы или специализированного ПО (Procore, Touchplan, BIM 360). Содержит:

| Поле | Описание |
|------|---------|
| **Номер пакета** | RFI-001, RFI-002 (Request For Information) |
| **Описание документов** | Чертёж вентиляционной установки ВУ-5000, паспорт теплообменника |
| **Дата представления** | Дата получения от подрядчика |
| **Дата предполагаемого рассмотрения** | +7–10 рабочих дней |
| **Ответственное лицо (проверка)** | Инженер системы ОВК, архитектор |
| **Статус** | Утверждено / Замечания / Повторно / Отклонено |
| **Дата окончательного статуса** | Дата выдачи статуса |

### Сертификат проверки подрядчиком

Подрядчик включает в пакет документации собственный чек-лист (сертификат), где подтверждает:
- соответствие проектным спецификациям;
- наличие всех требуемых сертификатов и допусков (ГОСТ, CE, AHRI, UL);
- согласованность размеров, весов, условий доставки и монтажа;
- включение в смету и соответствие бюджету.

Подпись подрядчика на этом документе — гарантия его достоверности и готовности к претензиям при расхождениях.

### Процесс проверки проектной группой

**Этап 1 — Входной контроль (1 день):**
- Проверка полноты документации по чек-листу.
- Регистрация в реестре.
- Распределение между специалистами.

**Этап 2 — Техническая проверка (5–7 дней):**
- Инженер ОВК проверяет расчёты (тепловые нагрузки по ASHRAE 55, 62.1; гидравлический баланс по EN 12098-5).
- Проверяется соответствие материалов требованиям по теплопроводности (λ, Вт/(м·К)), шумности (dB(A)), давлению (Па), расходу (м³/ч).
- Анализируются критические параметры: например, для чиллеров — EER (коэффициент энергоэффективности охлаждения) ≥ 4.5 по ASHRAE 90.1; для котлов — КПД ≥ 92 % (ГОСТ 30494).

**Этап 3 — Согласование (2–3 дня):**
- Обсуждение результатов между архитектором, инженерами смежных специальностей.
- Подготовка итогового решения.

### Коды статуса проверки

| Статус | Аббревиатура | Описание | Действие подрядчика |
|--------|--------------|---------|----------------------|
| **Утверждено как есть** | A (Approved) | Документация полностью соответствует требованиям | Немедленное использование в работе |
| **Утверждено с замечаниями** | AC (Approved as Clarified) | Требуются незначительные уточнения или дополнения, не влияющие на монтаж | Внести уточнения в копию, сохранить версию проекта с пометками |
| **Внести изменения и повторно представить** | RFI (Requests For Information) / M (Resubmit with Changes) | Требуются существенные изменения (модель, размеры, материал, параметры) | Доработка документации, представление новой версии в течение 3–5 дней |
| **Отклонено, не утверждено** | R (Rejected) | Документация не соответствует критическим требованиям (безопасность, нормативы, бюджет) | Полная переработка; возможна смена поставщика |

Статус передаётся в письменной форме (email, портал) с обоснованием и датой. Копия архивируется в папке проекта.

### Требования к срокам рассмотрения

Согласно ASHRAE 180, рекомендуемые сроки рассмотрения документации:
- **Стандартная документация** (паспорта изделий, типовые схемы): 7–10 рабочих дней.
- **Сложная документация** (оригинальные расчёты, чертежи систем управления): 10–14 рабочих дней.
- **Критическое оборудование** (при угрозе срывов графика): 3–5 рабочих дней (ускоренный режим, платно).

Просрочка ответа проектной группой более чем на 50 % установленного срока может служить основанием для претензий подрядчика о нарушении контракта.

### Процедуры повторного представления

При статусе M (Resubmit) или RFI:
1. Подрядчик вносит правки и представляет новый пакет с пометкой **Rev. A**, **Rev. B** и т. д.
2. В сопроводительном письме указываются номер исходного пакета и перечисление внесённых изменений.
3. Новый пакет регистрируется в реестре как отдельная запись с указанием связи к исходному пакету.
4. Повторное рассмотрение — ускоренное (3–5 рабочих дней), фокусируется на внесённых изменениях.
5. **Не допускается более трёх повторных представлений** — при четвёртом цикл признаётся неудачным, возможна смена поставщика.

## Применение в ОВК

На проектах с системами HVAC документация подрядчика включает:
- Расчёт охлаждающей и тепловой нагрузки по ASHRAE 55, 62.1 (с указанием внутренних расчётных параметров: 20–22 °C зимой, 24–26 °C летом).
- Схемы трубопроводов с указанием диаметров, материалов (медь, сталь, полипропилен), максимальных скоростей (0.6–1.5 м/с для воды в трубах).
- Гидравлический баланс с расчётом потерь давления (Па) по методу эквивалентной длины или EN 12098-5.
- Чертежи воздуховодов (размеры, давление 100–500 Па в зависимости от типа системы VAV/CAV).
- Паспорта оборудования (коэффициент COP для тепловых насосов ≥ 3.5, SEER для кондиционеров ≥ 13 по ASHRAE 90.1).

## Стандарты и нормативы

- **ASHRAE 180** — практика инспекции и испытаний систем ОВК; регламентирует документооборот и приёмку.
- **ASHRAE 55, 62.1** — требования к микроклимату и качеству воздуха; используются при проверке расчётов.
- **EN 12098-5** — системы отопления и охлаждения; метод расчёта гидравлического баланса.
- **ISO 6946** — компоненты зданий и элементы здания; теплопередача.
- **ГОСТ 30494** — здания жилые и общественные; микроклимат помещений.
- **СП 60.13330** (СНиП 41-01-2003) — отопление, вентиляция и кондиционирование воздуха; базовые требования РФ.

## Практические рекомендации

- Включайте в контракт пункт о графике представления документации и штрафах за просрочку (0.5–1.0 % стоимости работ за день).
- Используйте унифицированные формы чек-листов для проверки (избежите двусмысленностей в интерпретации).
- При работе с иностранными поставщиками требуйте документацию на английском с переводом критических параметров на русский.
- Обучите бригаду подрядчика подаче документации: чёткая структура, нумерация чертежей, контактные лица.
- Архивируйте все версии документации (в том числе отклонённые) — это страховка при претензиях и судебных спорах.
