---
title: "Типы заявок"
aliases: ["Типы заявок"]
weight: 1
description: "Классификация и назначение различных типов заявок (submittals) в управлении строительным проектом систем ОВК"
---
## Обзор

Заявки (submittals) — это документы и материалы, представляемые подрядчиком генеральному подрядчику и проектировщику для одобрения до начала работ или поставки оборудования. В практике проектирования и строительства систем HVAC заявки служат инструментом контроля качества, соответствия проектным требованиям и нормативно-технической документации. Правильная организация и классификация типов заявок обеспечивает своевременное выявление несоответствий, снижает риск переделок и гарантирует соблюдение норм ASHRAE, ISO 9001, а также действующих ГОСТ Р и СП (строительных правил). Каждый тип заявки выполняет определённую функцию в цепочке проектирования, производства, монтажа и пусконаладки оборудования.

## Структура и назначение типов заявок

### Чертежи для изготовления (Shop Drawings)

Чертежи для изготовления содержат детальную геометрию, размеры, способы соединения, материалы и параметры компонентов, необходимые для производства оборудования и конструкций. В системах HVAC это могут быть:

- чертежи воздуховодов (развёртки, раскрои листового материала, размеры фланцев);
- планы расположения и трассировки трубопроводов в помещениях;
- чертежи монтажных оснований, опор, крепежа;
- детали нестандартных фитингов, клапанов, патрубков.

Чертежи должны соответствовать проектным документам и содержать допуски по ISO 286 или ANSI B4.1, а также указания о материалах (сталь, алюминий, пластик) и покрытиях (цинкование, полимеры). Проверка проектировщиком обязательна перед началом производства.

### Технические данные продукции (Product Data)

Технические данные включают каталожную информацию, паспорта и спецификации от производителя оборудования:

- мощность, производительность (м³/ч, кВт), расход хладагента;
- энергоэффективность: SEER, EER, COP, согласно ASHRAE 90.1 и EN 14825;
- параметры подключения (электрические, гидравлические, управления);
- допустимые диапазоны условий эксплуатации (температура окружающей среды, влажность);
- размеры, массы, подключения;
- уровни шума и вибрации (дБА, Гц).

Для каждого агрегата (вентилятор, компрессор, теплообменник, регулятор) предоставляются графики производительности (Q-ΔP для вентиляторов, мощность охлаждения от температуры конденсатора и т. п.).

### Образцы и макеты (Samples, Mockups)

Образцы используются для визуальной и физической проверки соответствия материалов и отделки требованиям проекта:

- образцы теплоизоляции (минеральная вата, пенополиуретан, вспененный полиэтилен);
- образцы облицовки воздуховодов (виниловая плёнка, стекловолокно, алюминиевые панели);
- макеты узлов (например, узел присоединения воздуховода к фасонной детали, оформление проёмов);
- цветовые образцы, текстуры окраски.

Образцы должны быть одобрены проектировщиком по внешнему виду, прочности соединений и соответствию пожарным классам (ГОСТ 30244, EN 13823 — еврокласс), если это требуется проектом.

### Методические указания (Method Statements)

Методические указания описывают процедуры выполнения работ, обеспечивающие качество и безопасность:

- технология прокладки и крепления воздуховодов (шаг креплений ≤1,2 м для горизонтальных участков согласно ASHRAE 90.1);
- процедуры испытания герметичности воздуховодов (методика, допустимые утечки ≤3 % при Δ*P* = 249 Па);
- очистка и дезинфекция внутренней поверхности;
- управление строительной площадкой (защита оборудования от пыли, влаги, механических повреждений);
- правила безопасности при монтаже и наладке (включая требования НФПА и ГОСТ 12.0.230).

### Рецептуры смесей (Mix Designs)

Для теплоизоляционных материалов, герметиков и клеёв предоставляются составы и пропорции компонентов:

- состав теплоизоляционного раствора (соотношение вяжущего, наполнителя, добавок);
- герметик для воздуховодов (тип, тиксотропность, вязкость, время отверждения);
- клеи для минеральной ваты (водойные, синтетические), прочность соединения ≥50 кПа.

Все материалы должны иметь сертификаты соответствия ГОСТ Р или ECM (European Conformity Mark) и низкий уровень выделения летучих органических соединений (VOC) — класс А+ по EN 13823.

### Отчеты о испытаниях (Test Reports)

Испытания подтверждают соответствие оборудования техническим требованиям:

- испытания герметичности воздуховодов методом отслеживания разности давлений (ASHRAE 90.1, EN 12599);
- испытания теплопередачи теплообменников (проверка коэффициента U-значения, Вт/(м²·К));
- измерения акустических характеристик вентиляторов (уровень звукового давления на расстоянии 1 м);
- испытания на прочность и герметичность под нагрузкой;
- сертификационные испытания холодильных агентов на чистоту (ISO 4406 — код загрязнённости жидкости).

Отчёты должны быть подписаны аккредитованной лабораторией (ГОСТ Р ИСО/МЭК 17025 или эквивалент).

### Инструкции производителя (Manufacturer Instructions)

Детальные руководства по монтажу, пуску и наладке:

- последовательность монтажа узлов и агрегатов;
- процедуры заправки хладагентом (масса, вес с заправкой, баланс циркуляции);
- калибровка датчиков температуры и давления;
- испытания системы перед вводом в эксплуатацию (тестирование всех органов управления);
- требования к квалификации персонала (категория допуска, прохождение обучения).

### Эксплуатационно-техническая документация (Operation & Maintenance Data)

Документы содержат сведения для обслуживания системы в течение жизненного цикла:

- график профилактического обслуживания (ежемесячная проверка, сезонные работы);
- процедуры замены фильтров (тип, размер, периодичность, допустимое падение давления ≤249 Па);
- рекомендуемые запасные части (каталожные номера, производитель);
- параметры для контроля (температура подачи и возврата, расходы, давления);
- контактные данные сервисных центров и представительств производителя.

Документация оформляется на русском языке в соответствии с ГОСТ 2.105 (единая система конструкторской документации).

### Гарантии и сертификаты (Warranties, Certifications)

Подтверждающие документы, гарантирующие качество и происхождение материалов:

- гарантийные талоны от производителя оборудования (срок от 1 до 5 лет в зависимости от типа);
- сертификаты соответствия (ГОСТ Р, ТУ, ECM);
- сертификаты энергоэффективности (AHRI для холодильных установок);
- сертификаты качества материалов (например, для изоляции — соответствие EN 13162);
- свидетельства о прохождении типовых испытаний для систем управления (ASHRAE 135 для BACnet).

### Заключительные заявки (Closeout Submittals)

Представляются при завершении работ для подтверждения выполнения всех требований проекта:

- итоговые акты испытаний и наладки систем;
- журналы пусконаладочных работ (PQ-документация);
- обучение персонала (сертификаты, протоколы тестирования);
- полный комплект исполнительной документации (as-built чертежи, обновлённые схемы);
- передаточные акты (привёмо-сдаточные документы);
- карточки оборудования с назначенными сроками ТО и запасными частями.

## Процесс управления заявками

Заявки обычно проходят цикл: подготовка → представление → проверка → замечания → переработка → одобрение. Сроки рассмотрения устанавливаются в условиях контракта (типично 10–15 рабочих дней для проектировщика). Использование BIM-моделей и электронных систем управления документами (например, на основе ISO 19650 — информационное моделирование в строительстве) значительно ускоряет этот процесс и повышает прозрачность.

## Практические рекомендации

1. **Подготовка заявок**: начинать не менее чем за 4–6 недель до планируемого начала работ или поставки.
2. **Полнота информации**: каждая заявка должна содержать все необходимые данные, иначе она возвращается без рассмотрения.
3. **Трассируемость**: присваивать уникальные идентификаторы и вести реестр со статусами.
4. **Соответствие проекту**: все заявки проверять против проектных спецификаций и чертежей, согласно ASHRAE 90.1, ГОСТ 30494 и действующим СП.
