---
title: "Процедуры, предшествующие торгам"
aliases: ["Процедуры, предшествующие торгам"]
description: "Подробное руководство по процедурам HVAC, предшествующим торгам, включая приглашение к участию в торгах, подготовку документов торгов, предварительные совещания, посещение объектов, процесс RFI, требования к обеспечению торгов и предварительную квалификацию подрядчиков для проектов механического строительства"
weight: 4
---
Процедуры, предшествующие торгам, устанавливают основу для конкурентного лицитирования проектов HVAC. Эти формализованные процессы обеспечивают, чтобы все потенциальные участники торгов получали идентичную информацию, понимали требования проекта и подавали соответствующие предложения, которые можно справедливо оценить.

## Приглашение к участию в торгах (ITB)

Приглашение к участию в торгах официально объявляет проект и запрашивает конкурентные предложения от квалифицированных подрядчиков HVAC.

### Требования к содержанию ITB

Приглашение должно содержать достаточно информации, чтобы подрядчики могли определить свою заинтересованность и возможность участия:

**Идентификация проекта**
- Название проекта и полный физический адрес
- Идентификация собственника и контактная информация
- Контактная информация проектной организации
- Тип проекта и классификация использования здания
- Общая площадь отапливаемого помещения и высота здания

**Обзор объема работ**
- Типы систем HVAC (центральное охлаждающее устройство, VAV, сплит-системы прямого охлаждения)
- Основные мощности и количество оборудования
- Предполагаемая общая холодопроизводительность или тепловая мощность
- Платформа системы управления и объем
- Специальные системы (вытяжка, вентиляция кухни, лабораторный HVAC)

**Информация о графике**
- Дата доступности документов торгов
- Дата, время и место обязательного предварительного совещания
- Процедуры посещения объекта и график
- Крайний срок для запросов информации (RFI)
- Дата и время подачи торгов (часто 14:00 местного времени)
- Ожидаемая дата начала проекта
- Требуемая дата существенного завершения
- Продолжительность контракта

**Требования к квалификации участников торгов**
- Минимальный опыт в проектах HVAC в годах
- Минимальный размер и сложность завершённого проекта
- Требования к лицензированию и обеспечению
- Минимумы страховых покрытий
- Критерии истории безопасности (пороговое значение EMR)

**Процесс закупок**
- Метод доставки торгов (печатный, электронный или оба)
- Количество копий
- Процедуры открытия торгов (публичные или приватные)
- Тип и размер обеспечения торгов
- Требования к преобладающей заработной плате, если применимо

### Методы распределения

**Открытые торги**
Публичное объявление в газетах, комнатах планов и онлайн-сервисах торгов в строительстве. Обычно используется для государственных проектов, подлежащих законам конкурентного лицитирования.

**Приглашённые торги**
Прямое приглашение для предварительно отобранных подрядчиков, соответствующих определённым критериям квалификации. Обычно для приватных проектов и проектов «проектирование-строительство», где собственник ищет конкретные возможности подрядчика.

**Двухэтапное лицитирование**
Начальный этап квалификации с последующим приглашением к торгам для квалифицированных участников. Используется для сложных проектов HVAC, требующих специализированного опыта или проприетарных систем.

## Подготовка документов торгов

Полные и точные документы торгов необходимы для получения конкурентных соответствующих предложений.

### Проверка полноты документов

Перед выпуском проверьте, что все документы готовы к строительству:

**Полнота чертежей**
- Все листы плана HVAC присутствуют и в правильной последовательности
- Расписания оборудования полные с номерами моделей и мощностями
- Детали и сечения, на которые ссылаются планы, включены
- Координация с архитектурными, конструктивными, электрическими и сантехническими чертежами
- Отсутствуют обозначения «не в контракте» или «выполняется другой стороной» без уточнения
- Расположение кровельных проходов скоординировано с конструктивными чертежами
- Расположение площадок оборудования соответствует структурным планам фундамента

**Полнота спецификации**
- Спецификации Раздела 23 (HVAC) соответствуют требованиям чертежей
- Спецификации оборудования содержат требования к производительности, а не только номера моделей
- Указаны допустимые производители (обычно минимум 3)
- Указаны стандарты монтажа (SMACNA, ASHRAE)
- Требования к испытаниям и балансировке указаны
- Требования к представлению документов четко определены
- Требования к техническим данным, чертежам магазина и руководствам O&M

**Координация смежных разделов**
- Раздел 01: Общие требования, представление документов, совещания проекта, завершение
- Раздел 03: Площадки оборудования, хозяйственные площадки, бордюры
- Раздел 04: Конструкция воздуховодов, открытия жалюзи
- Раздел 05: Опоры оборудования, опоры виброизоляции
- Раздел 06: Кровельные оголовки, панели доступа
- Раздел 07: Герметизация проходов воздуховодов, кровельные гидроизоляции
- Раздел 09: Координация потолков, окраска панелей доступа
- Раздел 26: Электроснабжение оборудования, пускатели двигателей, управление проводкой
- Раздел 27: Интеграция BAS/DDC, сетевая инфраструктура
- Раздел 28: Интеграция противопожарной сигнализации для управления дымом

### Организация документов

**Структура проектного руководства**
1. Приглашение к участию в торгах
2. Инструкции участникам торгов
3. Форма торгов и график стоимости
4. Форма банка торгов
5. Формы контрактов (AIA A101, ConsensusDocs)
6. Формы гарантийных облигаций производительности и платежа
7. Общие условия (AIA A201)
8. Дополнительные условия
9. Технические спецификации (Разделы 01-33)

**Организация набора чертежей**
- Титульный лист с аббревиатурами и символами
- План участка с коммунальными подключениями
- Планы демонтажа (если ремонт)
- Планы этажей HVAC
- Планы отражённого потолка (для конечных устройств)
- Планы крыши (для размещения оборудования)
- Планы и сечения машинных помещений
- Диаграммы восходящего тракта (воздуховоды и трубопроводы)
- Диаграммы управления
- Детали и сечения
- Расписания оборудования

### План управления приложением

Установить процедуры выпуска приложений во время периода торгов:

**Выпуск приложения**
- Последовательная нумерация (Приложение № 1, 2, 3)
- Дата выпуска
- Распределено всем известным держателям планов одновременно
- Размещено на веб-сайте проекта или в комнате планов
- Выпущено минимум за 72 часа до срока подачи торгов
- Содержит чёткое описание изменений со ссылками на раздел спецификации и чертежи

**Содержание приложения**
- Уточнения к спецификациям или чертежам
- Ответы на RFI подрядчиков
- Дополнительная информация из исследования объекта
- Изменения объема или требований
- Редакции графика
- Исправления ошибок или пропусков

## Предварительные совещания

Обязательные предварительные совещания обеспечивают, чтобы все участники торгов получали одинаковую информацию о требованиях проекта и условиях объекта.

### Логистика совещания

**Планирование**
Запланируйте дату совещания с достаточным временем для подготовки торгов:
- Минимум 14 дней до срока подачи торгов для простых проектов
- 21-30 дней до срока подачи торгов для сложных проектов
- Предпочтительно середина недели (вторник-четверг)
- Стандартное время начала утром (9:00 или 10:00)

**Требования к участию**
- Объявить совещание обязательным в ITB
- Требовать лист подписей с названием компании и контактной информацией
- Требовать присутствие сметчика или руководителя проекта
- Только участники совещания могут подавать торги
- Документировать неявившихся и уведомить об отсутствии права участия

**Помещение для совещания**
- Достаточное количество мест для ожидаемого числа участников
- Возможность проекции для просмотра чертежей
- Звуковая система для больших совещаний
- Доступ в Wi-Fi для электронного просмотра планов
- Достаточная парковка

### Повестка дня и содержание совещания

**Введение (5 минут)**
- Представление собственника и цели проекта
- Представление проектной команды
- Представление руководителя строительства (если проект CM)
- Проверка листа подписей

**Обзор проекта (10-15 минут)**
- Программа здания и использование
- Метод поставки проекта
- Общий график и этапные события
- Требования к фазированию
- Ограничения при занятом здании
- Требования к заселению собственником

**Обзор объема HVAC (20-30 минут)**
- Оборудование центрального растения и мощности
- Типы и материалы системы распределения
- Конечное оборудование и управление
- Требования к конструкции и изоляции воздуховодов
- Системы трубопроводов и требования к изоляции
- Требования к испытаниям, балансировке и пуско-наладке
- Соответствие энергетическому коду (ASHRAE 90.1, IECC)
- Требования к обучению собственника

**Уточнения спецификации (10-15 минут)**
- Процедуры замены оборудования
- Одобренные производители и политика «или эквивалент»
- Требования к представлению документов и график
- Долгосрочные позиции, требующие раннего представления
- Требования гарантии
- Требования к материалам обслуживания

**Обсуждение условий объекта (10-15 минут)**
- Существующие условия для проектов ремонта
- Расположение асбеста или опасных материалов
- Точки подключения коммунальных сервисов и имеющаяся мощность
- Ограничения доступа и рестрикции
- Зоны хранения и промежуточного хранения
- Ограничения доставки материалов
- Часы строительства и ограничения по шуму

**Административные требования (10 минут)**
- Требования к обеспечению торгов
- Требования к преобладающей заработной плате, если применимо
- Цели участия MBE/WBE
- Требования местного найма
- Требования соглашения о трудовых отношениях проекта
- Требования к страхованию и обеспечению

**Сессия вопросов и ответов (15-20 минут)**
- Открытый форум для уточняющих вопросов
- Ответы зафиксированы для выпуска приложения
- Технические вопросы, требующие исследования, отмечены

**Координация посещения объекта (5 минут)**
- Немедленное посещение объекта после совещания, или
- Запланированные даты и время посещения объекта
- Процедуры регистрации и требования безопасности
- Доступные для инспекции зоны

### Документирование совещания

**Лист подписей**
Запишите присутствие с:
- Названием компании
- Имя и должность участника
- Номер телефона
- Адрес электронной почты
- Подпись

**Минуты совещания**
Документируйте обсуждения:
- Список присутствующих
- Заданные вопросы и предоставленные ответы
- Наблюдения условий объекта
- Предоставленные уточнения
- Пункты действия для проектной команды
- Выявленные требования к приложению

Распределите минуты совещания всем участникам и держателям планов в течение 48 часов.

## Посещения объектов и документирование существующих условий

Посещения объектов позволяют участникам торгов оценить условия объекта, ограничения доступа и специфические для проекта проблемы, влияющие на монтаж HVAC.

### Организация посещения объекта

**Организованные групповые экскурсии**
Организуйте групповые туры объекта сразу после предварительного совещания:
- Ведёт представитель собственника и проектный профессионал
- Все участники видят одинаковые условия
- Вопросы отвечаются публично для всех участников
- Фотографирование и измерение разрешены
- Типичная продолжительность: 45-60 минут

**Индивидуальные запланированные посещения**
Разрешите дополнительные индивидуальные посещения для детальной инспекции:
- Координируйте через представителя собственника
- Требуют 48-часового предварительного уведомления
- Ограничьте продолжительность посещения (обычно 2 часа)
- Требуют регистрации и соответствия требованиям безопасности
- Сопровождение представителем собственника при занятом здании

### Критическая информация HVAC объекта

**Условия машинного помещения**
- Четкие размеры и высота потолка
- Структурная способность для нагрузок оборудования
- Размеры двери доступа и путь от точки доставки
- Точки подъёма или высота над головой для монтажа оборудования
- Существующее оборудование для остановки или удаления
- Расположение подключений коммунальных сервисов (вода, газ, электричество, конденсат)

**Доступ в машинное помещение**
- Точки доступа к зданию (загрузочная платформа, двери, лифты)
- Ширина коридоров и дверей по пути оборудования
- Размеры лифта и грузоподъёмность
- Варианты внешнего доступа для подъёма кран-балкой
- Требования к удалению стены для монтажа оборудования

**Вертикальные каналы**
- Размеры канала на каждом этаже
- Препятствия или изменения размеров
- Расположение огнедамперов
- Расположение и размеры панелей доступа
- Существующие проходы и рукава
- Конструкция фундамента канала, влияющая на маршрутизацию воздуховодов

**Условия потолочного пространства**
- Тип доступного потолка и система крепления
- Глубина плена, доступная для воздуховодов и трубопроводов
- Существующие воздуховоды и трубопроводы для сохранения
- Конструктивные препятствия (балки, балки, связи)
- Расположение спринклерных трубопроводов
- Расположение освещения и электрических кабелепроводов
- Расположение лотков кабелей телекоммуникаций

**Условия крыши**
- Тип конструкции крыши и грузоподъёмность
- Существующее кровельное оборудование и варианты расположения
- Доступ на крышу (лестница, лестница, лифт)
- Высоты экранирования крыши или парапета
- Соображения гарантии кровельного покрытия
- Доступность и расположение установки кран-балки

**Существующие системы для ремонта**
- Существующее оборудование для остановки во время строительства
- Существующие воздуховоды и трубопроводы для переиспользования или удаления
- Расположение асбестосодержащей изоляции
- Системы, требующие процедур временного отключения
- Фазирование для поддержания работы здания

**Коммунальные услуги**
- Расположение электроснабжения, напряжение, доступная мощность
- Расположение природного газа, давление, мощность
- Расположение подачи воды, размер, давление
- Санитарная или ливневая канализация для конденсата
- Маршруты коммунальных сервисов к точке подключения здания

### Документирование объекта

Участники торгов должны документировать условия через:
- Фотографии машинных помещений и маршрутов доступа
- Измерения критических размеров
- Данные табличек существующего оборудования
- Размеры существующих воздуховодов и трубопроводов
- Структурные зазоры и ограничения

Проектная организация должна предоставить:
- Регистрационные чертежи существующих систем, если доступны
- Отчёты обследования асбеста
- Геотехнические отчёты для проектирования площадки оборудования
- Письма координации компании коммунального хозяйства

## Процесс запроса информации (RFI)

Процесс RFI перед торгами позволяет участникам запрашивать уточнения по документам, выявлять конфликты и предлагать альтернативные материалы или методы.

### Процедуры подачи RFI

**Формат подачи**
Требуйте стандартизированный формат RFI:
- Последовательная нумерация (RFI-001, RFI-002)
- Название проекта и дата срока подачи торгов
- Дата подачи
- Название компании и контакт запрашивающего подрядчика
- Ссылка на раздел спецификации или чертежа
- Четкое описание вопроса или проблемы
- Предложенное разрешение, если предлагается изменение

**Крайний срок подачи**
Установите крайний срок, позволяющий достаточное время для ответа:
- Минимум 7 дней до срока подачи торгов
- Предпочтительно 10 дней для сложных проектов
- Позволяет время для проверки проектной команды, координации, подготовки приложения
- Поздние RFI могут не быть отвечены до срока подачи

**Метод подачи**
- Электронная почта на указанный адрес
- Подача в систему управления проектом собственника, если установлена
- Приложите соответствующие фрагменты чертежей или спецификаций
- Приложите фотографии при документировании условия объекта

### Категории RFI

**Запросы уточнения**
Вопросы, ищущие понимание замысла проекта:
- Интерпретация требований производительности оборудования
- Требования к методу строительства
- Интерпретация спецификации материалов
- Требования к представлению документов и тестированию

**Выявление конфликтов**
Несоответствия, требующие разрешения:
- Конфликты чертежа к спецификации
- Конфликты между чертежами HVAC и других профессий
- Расписания оборудования, конфликтующие с обозначениями плана
- Разделы спецификации с противоречивыми требованиями

**Запросы замены**
Предложения по альтернативным материалам или оборудованию:
- Производитель, не указанный в спецификациях
- Альтернативный метод строительства
- Альтернативный материал, соответствующий требованиям производительности
- Предложения оптимизации стоимости

**Отсутствующая информация**
Неполные документы, требующие завершения:
- Оборудование, не показанное или не включённое в расписание
- Детали с ссылками, но не включённые
- Требования производительности, не указанные
- Точки подключения, не имеющие размеров

### Процедуры ответа на RFI

**Проверка и ответ**
Проектная организация проверяет и готовит ответ:
- Координируйте с собственником относительно последствий объема или бюджета
- Исследуйте предысторию и замысел проекта
- Определите, требуется ли пересмотр чертежа или спецификации
- Подготовьте четкий, однозначный ответ
- Определите требование приложения, если влияет на всех участников

**Распределение ответа**
- Выпустить ответ запрашивающему подрядчику
- Оцените, принесёт ли информация пользу всем участникам
- Выпустите приложение, если уточнение применимо универсально
- Распределите приложение всем держателям планов
- Разместите на веб-сайте проекта или в комнате планов

**Время ответа**
- Целевой 48-72 часовой ответ для простых уточнений
- 5-7 дней для сложных проблем, требующих координации
- Поздние RFI могут выходить за пределы даты торгов

**Содержание ответа**
Четкие ответы, касающиеся конкретного вопроса:
- «Да» или «Нет» для прямых вопросов
- Ссылка на определённый чертежный деталь или параграф спецификации
- Пересмотренный язык чертежа или спецификации, если требуется
- «Без изменений», если существующие документы четкие и достаточные

## Требования к обеспечению торгов

Обеспечение торгов защищает собственника от подрядчиков, отзывающих торги или отказывающихся исполнять контракты после присуждения.

### Требования к банку торгов

**Размер банка торгов**
Типичные требования:
- 5% от общей суммы торгов (наиболее часто)
- 10% для больших или сложных проектов
- Фиксированная сумма ($50 000-$500 000) для некоторых государственных проектов

**Формат банка торгов**
- Документ стандартной формы AIA A310 Bank Bond
- Должен быть выдан компанией-поручителем, авторизированной в юрисдикции проекта
- Должен назвать собственника проекта как обязанного
- Должен ссылаться на конкретный проект
- Должен быть подписан адвокатом с приложением документа о полномочиях
- Должен быть представлен с торгами (не после)

**Допустимые компании-поручители**
- Компании-поручители, указанные в Списке T Министерства финансов
- Рейтинг A.M. Best «A-» или лучше
- Списки утвержденных государством компаний-поручителей для государственных проектов

### Альтернативные формы обеспечения торгов

**Заверенный чек**
- Чек, выписанный на платежеспособный банк
- Выписан на имя собственника проекта
- Заверен банком как гарантированные средства
- Тот же процент от требования банка торгов

**Кассирский чек**
- Выдан банком как собственное обязательство банка
- Выписан на имя собственника проекта
- Тот же процент от требования банка торгов

**Аккредитив**
- Безотзывный аккредитив от банка
- Собственник как бенефициар
- Безусловный платёж по требованию
- Менее распространён из-за стоимости и требований банка

### Возврат и изъятие обеспечения торгов

**Возврат обеспечения**
- Неудачные участники: в течение 30 дней после открытия торгов
- Успешный участник: при исполнении контракта и представлении гарантийной облигации производительности
- Отозванные торги: возвращены, если отозваны до срока подачи торгов

**Условия изъятия**
Обеспечение торгов изъято, если:
- Успешный участник отказывается исполнять контракт
- Успешный участник не предоставляет гарантийные облигации производительности и платежа
- Успешный участник не предоставляет требуемые сертификаты страхования
- Отзыв торгов после открытия без согласия собственника

**Размер изъятия**
- Полная сумма обеспечения торгов, или
- Разница между низшей ставкой и следующей приемлемой ставкой, в зависимости от того, что меньше
- Компенсирует собственника за стоимость присуждения более высокому участнику

## Предварительная квалификация подрядчиков

Предварительная квалификация обеспечивает участие только способных подрядчиков, снижая риск невыполнения подрядчиком и улучшая качество торгов.

### Критерии предварительной квалификации

**Требования к опыту**

Минимальный соответствующий опыт:
- Годы в бизнесе, выполняющие строительство HVAC (обычно 5-10 лет)
- Минимальное количество завершённых похожих проектов (обычно 3-5 проектов)
- Максимальный размер завершённого проекта (равный или больший проекта торгов)
- Конкретный опыт систем (центральное охлаждающее устройство, системы VAV, HVAC для чистых помещений)
- Географический опыт в юрисдикции проекта

**Финансовая способность**

Финансовая прочность для завершения проекта:
- Способность обеспечения, превышающая стоимость проекта в 2-3 раза
- Оборотный капитал, достаточный для финансирования проекта
- Кредитная линия для управления денежными потоками
- Пороговое значение рейтинга Dun & Bradstreet
- Недавние аудированные финансовые отчёты
- Письма-рекомендации банка

**История безопасности**

Документированная история безопасности:
- Коэффициент модификации опыта (EMR) ниже 1.0 (предпочтительно 0.9 или ниже)
- Уровень регистрируемых инцидентов OSHA ниже среднего по отрасли
- История цитирований и нарушений OSHA
- Документация программы безопасности
- Программа тестирования наркотиков
- Процедуры раздаток инструментов и совещаний по безопасности

**Управление качеством**

Возможности управления качеством:
- Менеджер контроля качества и процедуры
- Процесс управления представлением документов
- Процедуры инспекции и тестирования
- Администрирование гарантии
- Программное обеспечение управления проектом и системы

**Лицензирование и сертификация**

Требуемые учетные данные:
- Лицензия подрядчика механиков штата
- Местная лицензия на ведение деятельности
- Профессиональные сертификаты (NATE, квалифицированный слесарь)
- Лицензия на низковольтную электрику для управления
- Сертификаты обработки хладагента (EPA Раздел 608)
- Квалификация LEED AP, если требуется для проекта

### Требования к представлению предварительной квалификации

**Информация о компании**
- Юридическое название компании и DBA
- Структура бизнеса (корпорация, ООО, партнёрство)
- Федеральный номер налогоплательщика
- Номер лицензии подрядчика механиков штата и дата истечения
- Годы в бизнесе
- Количество сотрудников
- Резюме ключевого персонала

**Опыт проектов**
Для 5-10 похожих проектов:
- Название и местоположение проекта
- Имя и контактная информация собственника
- Стоимость контракта
- Дата завершения
- Краткое описание объема
- Возникшие проблемы и разрешение

**Финансовая информация**
- Письмо о способности обеспечения от компании-поручителя
- Текущий портфель работ по контрактам
- Доступная способность обеспечения
- Письма-рекомендации банка
- Авторизация отчёта D&B

**Информация о безопасности**
- EMR за последние 3 года
- Журналы OSHA 300 за последние 3 года
- Руководство программы безопасности
- Имя и квалификация директора по безопасности

**Рекомендации**
Предоставьте контактную информацию для:
- Прошлых собственников проектов (3-5)
- Проектных профессионалов на прошлых проектах
- Субподрядчиков и поставщиков
- Компании-поручителя
- Банка

### Оценка предварительной квалификации

**Матрица оценки**

Установить взвешенные критерии:

| Критерий | Вес | Метод оценки |
|-----------|------|----------------|
| Опыт | 30% | Годы + завершённые похожие проекты |
| Финансовая способность | 25% | Способность обеспечения + оборотный капитал |
| История безопасности | 20% | EMR + уровень инцидентов |
| Рекомендации | 15% | Баллы проверки рекомендаций |
| Системы качества | 10% | Процедуры QC + сертификаты |

**Процесс оценки**
1. Проверьте полноту пакета предварительной квалификации
2. Проверьте лицензирование и сертификацию на текущую дату
3. Свяжитесь с рекомендациями и документируйте ответы
4. Оцените каждый критерий согласно матрице оценки
5. Вычислите общий взвешенный балл
6. Ранжируйте подрядчиков по общему баллу
7. Выберите лучших подрядчиков для приглашения к торгам
8. Уведомите одобренных и отклонённых подрядчиков

**Список одобренных подрядчиков**
- Установить минимальный балл для одобрения (обычно 70-80 пунктов)
- Одобрить достаточное количество подрядчиков для обеспечения конкуренции (минимум 5-7)
- Документировать решение об одобрении и основание
- Выпустить приглашение к участию в торгах только одобренным подрядчикам

### Требования предприятия с недостаточным представительством (DBE)

Для проектов с требованиями участия DBE:

**Установка целей**
- Установить цели участия MBE/WBE в процентах
- Основать цели на объеме проекта и доступных сертифицированных фирмах
- Указать, применяются ли цели к основному контракту или общей стоимости проекта

**Проверка сертификации**
- Указать допустимые агентства сертификации
- Требовать представление текущей документации сертификации
- Проверить статус сертификации с агентством

**Добросовестные усилия**
Требуют документирования усилий по достижению целей:
- Ходатайства, отправленные фирмам DBE
- Объявление в изданиях, ориентированных на меньшинства
- Посещение предварительного совещания фирмами DBE
- Разделение объема для обеспечения участия DBE
- Техническая помощь, оказанная фирмам DBE

**Требования к отчётности**
- План участия DBE с представлением торгов
- Идентификация субподрядчиков DBE и объема
- Ежемесячный отчёт о платежах DBE во время строительства

## График предварительных торгов

Типичная временная шкала для всеобъемлющего процесса предварительных торгов:

| Дней до торгов | Действие |
|-------------------|----------|
| 42 | Выпущено приглашение к участию в торгах, документы доступны |
| 35 | Представления о предварительной квалификации подлежат (если требуется) |
| 28 | Оценка предварительной квалификации завершена, участники уведомлены |
| 21 | Обязательное предварительное совещание и посещение объекта |
| 14 | Крайний срок RFI |
| 10 | Выпущено финальное приложение |
| 7 | Размещение обеспечения торгов завершено |
| 0 | Торги поданы в 14:00 |

Отрегулируйте временную шкалу в зависимости от сложности проекта и объема документов торгов.

## Лучшие практики

**Качество документов**
- Полная третьестороння проверка чертежей перед выпуском торгов
- Спецификации согласованы с чертежами
- Расписания оборудования полные и точные
- Отсутствуют обозначения «TBD» или «проверить на объекте»

**Коммуникация**
- Единая точка контакта для вопросов
- Своевременные ответы на RFI
- Одинаковое распределение информации всем участникам
- Документирование всех коммуникаций

**Доступ к объекту**
- Достаточное время для тщательной инспекции объекта
- Гибкое планирование для индивидуальных посещений
- Четко определены инструктажи и требования к средствам индивидуальной защиты
- Сопровождение предоставляется для занятых зданий

**Управление графиком**
- Достаточное время между предварительным совещанием и сроком подачи торгов
- Крайний срок RFI, позволяющий время ответа
- Отсутствие приложений в течение 72 часов до срока подачи
- Дата подачи торгов, избегающая праздников

**Прозрачность**
- Критерии оценки опубликованы заранее
- Методология оценки предварительной квалификации раскрыта
- Приложения распределены всем держателям планов
- Публичное открытие торгов для государственных проектов

Тщательный процесс предварительных торгов устанавливает основу для конкурентного лицитирования, минимизирует споры после торгов и обеспечивает участие квалифицированных подрядчиков с информированными и точными торгами для успешной реализации проектов HVAC.
