---
title: "Конструкторская документация и чертежи"
aliases: ["Конструкторская документация и чертежи"]
description: "Полное руководство по конструкторским чертежам HVAC, включая механические планы, разрезы, детали, ведомости и стандарты документации для точной установки и координации системы"
weight: 5
---
Конструкторские чертежи представляют собой основной способ передачи информации между проектным замыслом и полевой установкой. Для систем HVAC набор чертежей должен передавать трёхмерные пространственные связи, требования к производительности и спецификации установки с точностью, достаточной для обеспечения корректного строительства и соответствия нормативным требованиям.

## Организация набора чертежей

### Последовательность механических чертежей

Стандартная практика организует механические чертежи в соответствии с разделами CSI MasterFormat:

**Последовательность типов чертежей:**
- Общие механические примечания и условные обозначения (серия M-000)
- Планы HVAC (серия M-100)
- Планы водоснабжения и водоотведения (серия M-200)
- Планы противопожарной защиты (серия M-300)
- Механические детали (серия M-400)
- Механические ведомости (серия M-500)
- Схемы управления (серия M-600)
- Разрезы и диаграммы стояков (серия M-700)

### Стандарты компоновки листов

Каждый лист чертежа следует принципам единообразной организации:

**Компоненты основной надписи:**
- Идентификация и адрес проекта
- Название и номер листа
- Масштаб(ы) чертежа
- Обозначение направления север
- История переделок с датами
- Печать специалиста и подпись
- Дата выпуска и обозначение этапа

**Организация поля чертежа:**
- Основной вид плана расположен в центральной части
- Увеличенные детали размещены периферийно
- Ведомости размещены в доступном пространстве
- Общие примечания расположены последовательно на всех листах
- Линии совмещения координируют смежные листы

## Чертежи планов HVAC

### Содержание вида плана

Планы этажей представляют ортогональную проекцию систем HVAC на конкретных плоскостях сечения:

**Представление воздуховодов:**
- Трассы воздуховодов подачи показаны одинарными или двойными линиями в зависимости от масштаба
- Трассы воздуховодов возврата различаются по толщине или типу линии
- Трассы выходных воздуховодов идентифицированы уникальным типом линии
- Размеры воздуховодов указаны при изменениях и через регулярные интервалы
- Фитинги показаны при изменениях направления
- Огнезадерживающие заслонки, регулирующие заслонки и люки доступа обозначены
- Гибкие воздуховодные соединения указаны

**Размещение оборудования:**
- Воздухообрабатывающие установки со стрелками направления потока воздуха
- Кровельные установки с размерами короба
- Терминальные устройства с указанием обслуживаемых зон
- Вытяжные вентиляторы с направлением выброса
- Зазоры оборудования для доступа на техническое обслуживание
- Требования к сейсмическому крепежу обозначены

**Системы трубопроводов:**
- Основные трубопроводы охлаждающей воды подачи и возврата
- Распределение отопительной горячей воды
- Маршруты дренажа конденсата
- Хладагентные трубопроводы для сплит-систем
- Размеры труб при всех изменениях
- Клапаны изоляции и балансировки
- Указатели уклонов труб для дренажа
- Требования к расстоянию между опорами труб

**Терминальные устройства:**
- Типы и размеры диффузоров
- Размещение регистров и решёток
- Трассы линейных щелевых диффузоров
- Положение решёток возвратного воздуха
- Расположение термостатов
- Требования к люкам доступа

### Масштабы видов плана

Выбор масштаба чертежа уравновешивает разрешение деталей с охватом листа:

| Масштаб | Применение | Уровень деталей |
|---------|-----------|-----------------|
| 1:200 | Крупные здания, общая компоновка | Минимум деталей, только основные трассы |
| 1:100 | Стандартные планы этажей | Типичная деталь механического помещения |
| 1:50 | Механические помещения, сложные участки | Деталь оборудования, зазоры |
| 1:25 | Критические зоны координации | Полная деталь установки |

### Требования к координации

Планы HVAC должны координироваться с архитектурными, конструктивными, электрическими, сантехническими и противопожарными дисциплинами:

**Проверка высоты потолков:**
- Отметки готовых потолков из архитектурных чертежей
- Глубины и расположение конструктивных балок
- Расчёт доступной глубины подвесного потолка
- Зазоры маршрутов воздуховодов и труб
- Избежание помех головкам спринклеров

**Конструктивная координация:**
- Пробивки ядра через плиты и балки
- Расположение и конструктивная поддержка кровельных коробов
- Расположение подушек оборудования и их нагрузки
- Точки присоединения хомутов к конструкции
- Точки крепления сейсмического крепежа

**Электрическая координация:**
- Маршруты подачи питания к оборудованию
- Расположение выключателей отключения
- Пути прокладки управляющей проводки
- Помехи светильников с воздуховодами
- Требования к аварийному питанию

## Чертежи разрезов

### Разрезы здания

Вертикальные разрезы через здание выявляют системы вертикального распределения и связи между этажами:

**Содержание разреза:**
- Основные стояки подачи и возврата воздуховода
- Вертикальные шахты труб с размерами
- Отметки полов машинных помещений
- Высоты потолков и глубины подвесных потолков
- Конструктивные элементы, влияющие на маршруты
- Детали пробивок этажей
- Вертикальные зазоры к оборудованию

**Критические размеры:**
- Высоты этажа
- Готовый пол до снизу конструкции
- Низ воздуховода до готового потолка
- Требования к высоте и зазорам оборудования
- Высоты пробивок кровли над поверхностью крыши

### Разрезы механических помещений

Разрезы через механические помещения предоставляют руководство по установке сложных компоновок оборудования:

**Разрезы оборудования показывают:**
- Соединения воздуховодов с воздухообрабатывающими установками
- Соединения труб с вертикальными смещениями
- Размеры зазоров для обслуживания
- Ширину проходов доступа
- Зазоры для поворота дверей
- Верхние зазоры для удаления компонентов
- Детали фундамента и коробов
- Отклонение пружин виброизоляции

### Типовые детали разрезов

Стандартизованные разрезы документируют повторяющиеся условия установки:

**Типовые типы разрезов:**
- Вертикальное распределение через шахту воздуховода
- Канал труб с несколькими системами
- Координация воздуховода и труб над потолком
- Короб и гидроизоляция кровельного оборудования
- Распределение воздуховода под полом
- Прокладка труб в плите

## Детальные чертежи

### Детали воздуховодов

Детали воздуховодов уточняют требования к производству и установке, которые не передаются планами и разрезами:

**Детали соединений:**
- Переходы воздуховод-оборудование
- Конфигурации ответвлений
- Установка направляющих лопаток в коленах
- Методы соединения гибких воздуховодов
- Установка гильзы огнезадерживающей заслонки
- Расположение и типы люков доступа воздуховода
- Установка звукоглушителя

**Детали опор:**
- Сборки трапециевидных подвесок
- Расстояние и размеры ремневых подвесок
- Методы противоупорного крепления
- Поддержка стояка при пробивке этажа
- Конфигурации сейсмического крепежа
- Выбор виброизолирующей подвески

**Детали уплотнения:**
- Методы уплотнения швов и соединений воздуховода
- Противопожарная защита пробивок
- Завершение паровой преграды у оборудования
- Гидроизоляция входа наружного воздуха

### Детали трубопроводов

Детали трубопроводов обеспечивают надлежащую установку гидравлических и хладагентных систем:

**Детали соединений труб:**
- Соединения труб-оборудование с изоляцией
- Конфигурации расширительных петель
- Методы ответвления
- Установка клапана с пространством обслуживания
- Ориентация установки фильтра-сетчатика
- Скважины для манометров и термометров
- Расположение вентиля и клапана слива

**Детали опор труб:**
- Хомут с защитой изоляции
- Роликовая опора для теплового расширения
- Зажим стояка при пробивке этажа
- Расположение и типы якорей трубы
- Расстояние и конфигурация сейсмического крепежа
- Трапециевидная опора для нескольких труб

**Детали изоляции:**
- Применение и герметизация паровой преграды
- Защитные седла опор
- Уплотнение пара пробивки
- Покрытие изоляцией клапанов и фитингов
- Гидроизоляция наружной изоляции

### Детали оборудования

Детали установки оборудования документируют требования к креплению, соединению и интеграции:

**Крепление оборудования:**
- Выбор пружины или подушки виброизоляции
- Детали основания и фундамента оборудования
- Точки крепления сейсмического крепежа
- Конструкция коробов этажа
- Интеграция гидроизоляции кровельного короба
- Размеры подставок для хозяйственных целей

**Соединения оборудования:**
- Соединение воздуховода с гибким соединителем
- Методы изоляции соединения труб
- Конфигурация конденсатного сифона
- Электрический выключатель и вход провода
- Завершение управляющей проводки
- Соединение газовой трубы с союзником и ножкой-каплей

## Ведомости

### Ведомости оборудования

Табличные ведомости консолидируют данные о производительности оборудования и требования спецификации:

**Ведомость воздухообрабатывающей установки:**

| Марка | м³/ч | Статическое давление | Мощность двигателя | Охлаждающая способность | Нагревательная способность | Тип фильтра | Звуковой рейтинг | Примечания |
|-------|------|--------|----------|------------------|------------------|-------------|--------------|---------|
| AHU-1 | 7,080 | 112 Па | 15 кВт | 132 кВт | 176 кВт | MERV 13 | NC 45 | Катушка охлажденной воды |
| AHU-2 | 4,000 | 80 Па | 7,5 кВт | 75 кВт | 100 кВт | MERV 13 | NC 40 | DX охлаждение |

**Ведомость вытяжного вентилятора:**

| Марка | м³/ч | Статическое давление | Мощность двигателя | Тип | Привод | Примечания |
|-------|------|--------|----------|------|-------|---------|
| EF-1 | 1,180 | 37 Па | 1,5 кВт | Центробежный | Ременный | Вытяжка кухни |
| EF-2 | 565 | 19 Па | 0,75 кВт | Встроенный | Прямой | Вытяжка туалета |

**Ведомость котла:**

| Марка | Подводимая мощность | Отводимая мощность | КПД | Топливо | Номинальное давление | Примечания |
|-------|-------|--------|------------|------|----------------|---------|
| B-1 | 732 кВт | 622 кВт | 85% | Природный газ | 1100 кПа | Конденсационный |
| B-2 | 732 кВт | 622 кВт | 85% | Природный газ | 1100 кПа | Конденсационный |

### Ведомость диффузоров и решёток

Терминальные устройства распределения воздуха требуют комплексного документирования:

**Формат ведомости диффузоров:**

| Марка | Тип | Размер | Горловина | м³/ч | Дальность на 0,25 м/с | NC | Примечания |
|------|------|------|------|-----|----------------|----|---------
| SD-1 | 4-сторонний | 600x600 | 350 мм | 212 | 4,6 м | 35 | Перфорированное лицо |
| SD-2 | 4-сторонний | 600x600 | 305 мм | 165 | 4 м | 32 | Перфорированное лицо |
| LD-1 | Линейный | 100 x 2440 | Подвесной потолок | 377 | 2,4 м | 30 | 4-щель |

**Критическая информация ведомости:**
- Номер модели производителя или эквивалент приемлемый
- Количество воздушного потока из расчётов нагрузки
- Дальность дозвука и терминальная скорость
- Рейтинг звуковой производительности
- Спецификация отделки
- Тип демпфера (противоположные лопасти, одиночная лопасть)
- Способ крепления (встроенный, поверхностный, скрытый)

### Ведомость устройств управления

Компоненты управления требуют подробного описания:

**Ведомость клапана управления:**

| Марка | Размер | Тип | Cv | Привод | Питание | Сигнал | Примечания |
|-------|--------|------|----|---------
|-------|--------|---------|
| CV-1 | 75 мм | 2-ходовой | 85 | Электрический | 24В | 0-10В | Охлаждающая вода |
| CV-2 | 50 мм | 3-ходовой | 40 | Пневматический | 140 кПа | 20-100 кПа | Отопительная вода |

**Ведомость заслонки:**

| Марка | Размер | Тип | Привод | Питание | Сигнал | Примечания |
|-------|--------|------|----------|-------|--------|---------|
| VD-1 | 900x600 мм | Противоположные лопасти | Электрический | 24В | 0-10В | VAV коробка |
| FD-1 | 1200x900 мм | Огнезащитный/дымоудаляющий | Электрический аварийный | 120В | управление 24В | 1,5 ч рейтинг |

## Схемы управления

### Диаграммы последовательности

Диаграммы последовательности управления иллюстрируют работу системы в различных условиях:

**Компоненты диаграммы:**
- Управляемые устройства (клапаны, заслонки, вентиляторы)
- Датчики и точки измерения
- Точки решения логики управления
- Уставки и полосы гистерезиса
- Блокировки и аварийные отключения
- Последовательности этапов для нескольких устройств

**Типы диаграмм:**
- Психрометрическая последовательность управления, показывающая обогрев, охлаждение, экономизирование
- Логика этапирования и ротации котла
- Секвенирование чиллера с координацией башни
- Управление VAV коробкой с перепревом
- Логика управления вентиляцией по требованию

### Диаграммы электромонтажа «точка в точку»

Диаграммы электромонтажа уточняют электрические соединения между компонентами управления:

**Содержание диаграммы электромонтажа:**
- Обозначение клемм входа и выхода контроллера
- Сечение провода и количество проводников
- Уровни напряжения для цепей питания и управления
- Защита и заземление соединений
- Расположение распределительных коробок
- Требования к проводке в кабелепроводе

### Системные схематические диаграммы

Схемы представляют гидравлические или пневматические связи системы:

**Гидравлические системные схемы:**
- Направление потока трубопровода со стрелками
- Насосы с расходом и напором
- Управляющие клапаны с обозначением нормально открыто/закрыто
- Катушки с номинальной мощностью
- Расположение клапанов изоляции и балансировки
- Размещение расширительного бака и сепаратора воздуха
- Расположение датчиков температуры и давления

**Пневматические схемы управления:**
- Компрессор воздуха и приёмник
- Главное и боковое распределение воздуха
- Станции редукции давления
- Символы термостата и контроллера
- Диапазоны пружин привода
- Размеры и материалы трубок

## Диаграммы стояков

### Диаграммы вертикального распределения

Диаграммы стояков иллюстрируют вертикальное распределение системы без сложности планов этажей:

**Диаграммы стояков воздуховодов:**
- Размеры основных воздуховодов подачи и возврата
- Размеры соединений этажей с ответвлениями
- Огнезадерживающие заслонки при пробивке этажа
- Расположение вертикальной опоры и сейсмического крепежа
- Требования акустического подкладки
- Положение люков доступа

**Диаграммы стояков труб:**
- Размеры основных труб подачи и возврата
- Размеры труб соединения этажа
- Клапаны отключения для изоляции этажа
- Расположение клапана балансировки
- Соединения манометра
- Методы компенсации расширения
- Требования к изоляции

### Представление систем многоэтажного здания

Для зданий с повторяющимися этажами диаграммы стояков эффективно передают вертикальное распределение:

**Особенности диаграммы:**
- Деталь типового соединения этажа
- Вариативные этажи показаны по отдельности
- Координация вертикальных размеров
- Соединения подачи/возврата машинного помещения
- Соединения кровельного оборудования
- Распределение подвала или первого этажа

## Стандарты и условные обозначения чертежей

### Типы и веса линий

Стандартизованное представление линий обеспечивает ясное общение:

| Элемент | Тип линии | Вес |
|---------|-----------|--------|
| Воздуховод подачи | Сплошная | Средний |
| Воздуховод возврата | Длинный штрих | Средний |
| Выходной воздуховод | Короткий штрих-точка | Средний |
| Воздуховод наружного воздуха | Длинный штрих-точка | Средний |
| Скрытый воздуховод | Прерывистая | Тонкий |
| Труба - подача | Сплошная | Средний |
| Труба - возврат | Прерывистая | Средний |
| Контур оборудования | Сплошная | Жирный |
| Граница участка | Штрих-точка-точка | Средний |

### Библиотеки символов

Последовательные графические символы представляют компоненты HVAC:

**Символы оборудования:**
- Воздухообрабатывающая установка: Прямоугольник с символом вентилятора
- Вытяжной вентилятор: Круг с лопастью и направляющей стрелкой
- Котел: Прямоугольник с волнистыми линиями (символ огня)
- Чиллер: Прямоугольник с представлением цикла охлаждения
- Насос: Круг с лопастями крыльчатки
- Башня охлаждения: Прямоугольник с паттерном заполнения

**Символы устройств:**
- Огнезадерживающая заслонка: FD в круге на воздуховоде
- Регулирующая заслонка: VD с линией управления
- Диффузор: Квадрат с диагональными линиями
- Решётка возврата: Квадрат с горизонтальными линиями
- Термостат: T в круге
- Манометр: PG в круге

**Символы клапанов:**
- Задвижка: Сплошной клин
- Шаровой кран: Круг с диагональной линией
- Вентильный клапан: Круг с сужением
- Обратный клапан: Стрела с барьером
- Дисковый затвор: Линия с диском
- Управляющий клапан: Символ клапана с приводом

### Сокращения

Стандартные сокращения сокращают беспорядок на чертежах, сохраняя ясность:

**Типовые сокращения HVAC:**
- AHU: Air Handling Unit (воздухообрабатывающая установка)
- м³/ч: кубические метры в час
- CHW: Chilled Water (охлаждающая вода)
- CHWP: Chilled Water Pump (насос охлаждающей воды)
- DX: Direct Expansion (прямое расширение)
- EAT: Entering Air Temperature (температура входящего воздуха)
- ERV: Energy Recovery Ventilator (вентилятор рекуперации энергии)
- ESP: External Static Pressure (внешнее статическое давление)
- л/с: литры в секунду
- HHW: Heating Hot Water (отопительная горячая вода)
- HHWP: Heating Hot Water Pump (насос отопительной горячей воды)
- кВт: киловатт
- MAU: Makeup Air Unit (установка подачи наружного воздуха)
- кВт: киловатт
- OA: Outside Air (наружный воздух)
- RA: Return Air (возвратный воздух)
- RTU: Rooftop Unit (кровельная установка)
- SA: Supply Air (подаваемый воздух)
- VAV: Variable Air Volume (переменный объём воздуха)
- VFD: Variable Frequency Drive (частотный преобразователь)

### Практика нанесения размеров

Точное нанесение размеров обеспечивает полевую разбивку и проверку:

**Требования к размерам:**
- Центровые линии оборудования к конструктивной сетке
- Центровые линии воздуховодов и труб к стенам
- Размеры зазоров вокруг оборудования
- Размеры отметок к готовому полу как исходному
- Расположение пробивок через конструктивные элементы
- Критические размеры выравнивания для соединений

**Управление цепью размеров:**
- Избегайте накопления допусков
- Наносите размеры к неизменяемым ссылкам
- Обеспечьте общие размеры для проверки
- Обозначьте, какие размеры имеют приоритет

## Общие примечания и спецификации

### Примечания на чертежах

Общие примечания применяются ко всем работам конкретного типа:

**Примечания по воздуховодам:**
1. Все воздуховоды должны соответствовать стандартам SMACNA HVAC Duct Construction Standards - Metal and Flexible.
2. Класс конструкции воздуховода согласно ведомостям; класс 2 как минимум, если не указано иное.
3. Герметизируйте все соединения и швы воздуховодов для достижения Класса уплотнения A согласно SMACNA.
4. Устанавливайте огнезадерживающие заслонки при всех пробивках через рассчитанные стены и полы согласно нормам.
5. Обеспечьте направляющие лопатки во всех прямоугольных коленах.
6. Изолируйте все воздуховоды подачи в неконтролируемых пространствах стекловолоконным обёртыванием, R-1,06 (м²·К)/Вт минимум.
7. Акустически подкладывайте воздуховоды согласно показанному для достижения указанных уровней NC.

**Примечания по трубопроводам:**
1. Обеспечьте полнопроходные шаровые краны при всех соединениях оборудования для изоляции.
2. Устанавливайте фильтры-сетчатики выше по потоку от всех управляющих клапанов и специального оборудования.
3. Изолируйте все трубопроводы охлаждающей воды и отопительной горячей воды изоляцией из стекловолокна.
4. Наклоняйте конденсатные дренажные трубопроводы не менее 6,4 мм на метр в сторону слива.
5. Обеспечьте шаровые союзники при всех соединениях оборудования для доступа к обслуживанию.
6. Устанавливайте манометры и термометровые скважины при соединениях оборудования.
7. Промывайте и химически очищайте все гидравлические трубопроводные системы перед эксплуатацией.

**Примечания по установке:**
1. Проверьте все размеры на месте перед производством.
2. Координируйте работу с другими подрядчиками; уведомляйте инженера о конфликтах.
3. Получайте письменное одобрение инженера перед отклонением от чертежей.
4. Обеспечьте виброизоляцию для всего вращающегося оборудования согласно деталям.
5. Устанавливайте сейсмические крепежи согласно конструктивным чертежам и деталям.
6. Сохраняйте минимальные зазоры для доступа и обслуживания оборудования.

### Перекрёстные ссылки спецификации

Чертежи ссылаются на технические спецификации для детальных требований:

**Обозначения спецификации:**
- Спецификации материалов: "Воздуховод согласно Разделу 23 31 00"
- Требования установки: "Установка оборудования согласно Разделу 23 05 13"
- Процедуры тестирования: "Балансировка воздуха согласно Разделу 23 05 93"
- Критерии производительности: "Уровни звука согласно Разделу 23 01 50"

## Чертежи координации

### Составные наложенные чертежи

Чертежи координации объединяют несколько дисциплин для разрешения конфликтов:

**Содержание наложения:**
- Конструктивные балки и колонны
- Воздуховоды и трубопроводы HVAC
- Отходы и вентиляция сантехники
- Основные линии спринклеров противопожарной защиты
- Электрические кабельные каналы и лотки
- Отражённый план потолка архитектуры

**Разрешение конфликтов:**
- Определите пространственные помехи
- Установите приоритет для маршрутизации
- Определите корректировки отметки
- Координируйте расположение пробивок
- Проверьте сохранение доступа на обслуживание

### Модели координации BIM

Building Information Modeling обеспечивает трёхмерную координацию:

**Процесс координации BIM:**
- Объедините 3D-модели, специфичные для дисциплины
- Выполните автоматизированное обнаружение конфликтов
- Рассмотрите конфликты по приоритету и местоположению
- Разрешите конфликты с помощью корректировки проекта
- Документируйте разрешения в отчётах координации
- Обновите конструкторскую документацию для отражения координации

## Требования к рабочим чертежам

Конструкторские чертежи устанавливают требования к подготовленным подрядчиком рабочим чертежам:

**Требования к представлению рабочих чертежей:**
- Рабочие чертежи оборудования с сертифицированными данными производительности
- Чертежи производства воздуховодов и труб для сложных сборок
- Чертежи компоновки оборудования, показывающие зазоры и соединения
- Список точек системы управления и последовательности
- Чертежи координации для загруженных участков

**Критерии рассмотрения:**
- Соответствие проектному замыслу и спецификациям
- Точность размеров и координация
- Проверка данных производительности
- Доступность для обслуживания
- Подтверждение соответствия нормам

## Требования документации «как построено»

Конструкторские чертежи составляют основу для записей «как построено»:

**Требования к маркировке «как построено»:**
- Отметьте красным карандашом все полевые изменения и модификации
- Документируйте замены оборудования и номера моделей
- Запишите фактические размеры воздуховода и трубы, если они отличаются от проекта
- Обозначьте расположение устройств управления и параметры
- Определите маршруты скрытых воздуховодов и трубопроводов
- Запишите расположение пробивок и детали пожаротушения

**Доставляемые продукты записей чертежей:**
- Обновлённые файлы САПР с включением всех изменений «как построено»
- Представления оборудования с сертифицированными данными производительности
- Отчёты испытаний и балансировки с окончательными параметрами
- Программирование и графики системы управления
- Операционные и техническое обслуживание руководства
- Документация гарантии

Комплексные конструкторские чертежи служат договорной основой для установки системы HVAC. Чертежи должны обеспечить достаточную деталь для точного строительства при сохранении ясности благодаря организованной презентации, стандартизированным символам и надлежащему аннотированию. Координация между дисциплинами предотвращает конфликты и обеспечивает успешную интеграцию систем в здание. Подробные ведомости, разрезы и детали дополняют виды планов для передачи трёхмерных связей и требований установки. Надлежащие стандарты документации обеспечивают эффективное строительство, точные записи «как построено» и долгосрочное техническое обслуживание системы.
