---
title: "Стандарты размерения"
aliases: ["Стандарты размерения"]
weight: 4
---

```yaml
---
title: "Стандарты размерения"
weight: 4
description: "Правила и методы нанесения размеров на чертежи инженерных и архитектурных систем, включая ОВК, в соответствии с ГОСТ, ISO и ASHRAE."
---
```

## Обзор

Стандарты размерения — совокупность правил и условностей нанесения размеров на чертежи, включая габаритные, посадочные, функциональные размеры и допуски. Корректное размерение критично для изготовления компонентов систем ОВК (воздуховоды, трубопроводы, крепежи, фитинги), монтажа оборудования и обеспечения взаимозаменяемости. Международные стандарты ISO 129, ISO 286 и отечественные ГОСТ 2.307–2011, ГОСТ 2.308–2011 регламентируют методы и форматы размерения, обязательные для производственных и рабочих чертежей. В ОВК-системах размерение применяется для обозначения диаметров воздуховодов, толщин изоляции, расстояний между кронштейнами, высот подвеса оборудования и допусков герметичности.

## Физические принципы и теоретические основы

Размерение основано на принципе **функциональной и технологической размерной цепи**. Размеры классифицируются по назначению:

- **Функциональные** — критичные для работы (диаметр воздуховода $d$, сечение трубопровода);
- **конструктивные** — определяют конструкцию изделия (толщина стенки);
- **вспомогательные** — удобства при изготовлении.

Математический смысл размерной цепи выражается через замыкающее звено:

$$\Delta_\text{замыкающее} = \sum_{i=1}^{n} \Delta_i^+ - \sum_{j=1}^{m} \Delta_j^-$$

где $\Delta_i^+$, $\Delta_j^-$ — прямые и обратные размеры в цепи.

Допуск на размер рассчитывается согласно квалитету точности (IT) по ISO 286. Для воздуховодов типовой диапазон допуска составляет ±1–3 мм при номинальном диаметре 100–500 мм, для трубопроводов — ±0,5–1 мм.

## Компоненты и конструкция

### Настройки стиля размерения

Стиль размерения определяет внешний вид и поведение размерных объектов в САПР (AutoCAD, Revit). Ключевые параметры:

- **высота текста размерения**: 2,5–3,5 мм (для чертежей масштаба 1:1–1:50);
- **толщина размерной линии**: 0,35–0,5 мм;
- **цвет**: по умолчанию — чёрный (или слой по ГОСТ);
- **шрифт**: гарнитура без засечек (Arial, GOST Type A).

### Архитектурное размерение

В архитектурных чертежах систем ОВК применяется:

- **линейные размеры** — высоты помещений, расстояния между осями элементов, длины участков воздуховодов;
- **угловые размеры** — уклоны трубопроводов (минимум 0,5 % = 0,3°), углы наклона панелей;
- **масштабные допуски**: 1:100, 1:50, 1:20.

Пример: на плане этажа трубопровод диаметром 32 мм размещён на расстоянии 300 мм от оси несущей стены, высота подвеса над полом — 2400 мм.

### Инженерное размерение

Применяется для деталей и узлов ОВК:

- **допуски квалитета**: H7, h6, F7 (ГОСТ 25346–2016 / ISO 286);
- **геометрические допуски**: перпендикулярность, соосность, биение (ГОСТ 2.308–2011);
- **шероховатость поверхностей**: Ra 1,6–3,2 мкм для галваниченых крепежей, Ra 0,8–1,6 для уплотнений.

Пример: фланец воздуховода должен иметь диаметр отверстия $\varnothing 8^{+0,043}_{0}$ мм для болта М8 с допуском H7 по ISO 286.

### Расстояние между размерными линиями

Согласно ГОСТ 2.307–2011:

- **первая размерная линия** от контура детали: 7–10 мм;
- **расстояние между параллельными размерными линиями**: 5–7 мм;
- **минимум** для цепного размерения: 3,5 мм.

| Масштаб | Расстояние, мм | Применение |
|---------|----------------|-----------|
| 1:1 – 1:10 | 10–15 | детали, узлы воздуховодов |
| 1:20 – 1:50 | 7–10 | монтажные схемы |
| 1:100 и мельче | 5–7 | генплан, развёртки трубопроводов |

### Отступ выносных линий

- **выход выносной линии за размерную**: 1–2 мм;
- **отступ выносной линии от контура**: 0,5–1 мм;
- **длина выносной линии** обычно: 10–15 мм (в масштабе 1:1).

### Размер наконечника стрелки (засечки)

По ГОСТ 2.307–2011:

- **форма**: стрелка, точка или засечка под углом 45°;
- **длина стрелки**: 2,5–3,5 мм (пропорционально высоте текста);
- **ширина стрелки**: 0,8–1,0 мм.

Для унификации в ОВК чертежах используется стрелка 3 мм при высоте текста 2,5 мм.

### Размещение текста размерения

- **над размерной линией** (предпочтительно) или **внутри разрыва** размерной линии;
- **параллельно** размерной линии (не перпендикулярно);
- **отступ от линии**: 0,5–1 мм;
- **запрет**: размещение текста в углах сложных деталей, пересечение с линиями изображения.

Для диаметров воздуховодов в плане применяется выносная размерная линия с указанием обозначения (например, $\varnothing 315$ мм или эквивалент 250×250 мм).

### Точность размерения

Точность определяется функциональным назначением:

- **допуск ±1 мм**: монтажные расстояния, расстояния между кронштейнами;
- **допуск ±0,5 мм**: галваниченые фланцы, прессованные фитинги;
- **допуск ±0,1 мм**: ввёртные вентили, прецизионные прокладки.

Для воздуховодов и трубопроводов типовой диаметр указывается в целых миллиметрах (d = 100, 125, 160, 200, 250 мм).

### Формат единиц размерения

По ГОСТ и ISO:

- **основная единица**: миллиметр (мм), без указания в скобках;
- **редко на одном чертеже**: миллиметры и сантиметры (избегать);
- **для уклонов**: процент (%) или отношение (1:n);
- **для углов**: градусы (°) и минуты (').

Пример формата: $100$, $32 \times 25$ (для прямоугольного сечения), уклон 0,5 % = 5 мм/м.

### Цепное размерение

**Цепное размерение** — последовательное нанесение размеров в один ряд, когда каждый размер начинается от конца предыдущего.

**Преимущества**: наглядность, удобство при изготовлении деталей (сверление отверстий на трубопроводе).

**Недостатки**: накопление допусков (суммарный допуск = сумма отдельных допусков). Формула:

$$\Delta_\text{цепь} = \sum_{i=1}^{n} \Delta_i$$

Пример: три промежуточных фланца на трубопроводе длиной 5000 мм размещены на расстояниях 1000, 2500 и 4000 мм. Суммарный допуск ±3 × 1 = ±3 мм.

### Базовое размерение

**Базовое размерение** — все размеры отсчитываются от одной базовой линии (оси, плоскости), что исключает накопление допусков.

- **базовые оси воздуховодов**: горизонтальная и вертикальная оси в помещении;
- **базовое расстояние**: от несущей стены или главной оси сооружения;
- **преимущество**: точный контроль взаимного расположения.

Обозначение: рамка вокруг размера или буквенное обозначение базовой оси (А, Б, В).

## Методы расчёта и методика проектирования

### Определение допусков размерной цепи

Для цепного размерения с заданным замыкающим допуском $\Delta_\text{заданный}$:

$$\Delta_i = \frac{\Delta_\text{заданный}}{n \cdot k}$$

где $n$ — число звеньев цепи, $k$ — коэффициент технологичности (обычно 0,8–1,0 для механической обработки).

**Пример**: воздуховод длиной 5000 мм, разделён на 5 участков размещением кронштейнов. Заданный допуск на расстояние между кронштейнами ±5 мм. Требуемый допуск на каждый участок:

$$\Delta_i = \frac{5}{5 \times 0,9} \approx \pm 1,1 \text{ мм}$$

### Расчёт допусков квалитета

Согласно ISO 286, стандартный допуск IT для размера $d$ (в мм) вычисляется через единицу допуска $i$:

$$i = 0,45 \sqrt[3]{d} + 0,001d \quad (\text{мкм}), \quad d \text{ в мм}$$

Для $d = 50$ мм:

$$i = 0,45 \sqrt[3]{50} + 0,001 \times 50 \approx 2,5 + 0,05 = 2,55 \text{ мкм}$$

IT7 (квалитет 7) = $16i \approx 40,8$ мкм ≈ 0,04 мм.

Основное отклонение для посадки h6 (вал): верхнее отклонение = 0, нижнее отклонение = $-IT6 \approx -13$ мкм.

## Применение в системах ОВК

### Типовые сценарии размерения

1. **Чертежи воздуховодов**:
   - диаметры круглых воздуховодов (ГОСТ 2964–2012): 100, 125, 160, 200, 250, 315, 400, 500 мм;
   - прямоугольные сечения (в × h): 300 × 150, 400 × 200, 500 × 250 мм;
   - шаг кронштейнов: 1,0–1,5 м, допуск ±50 мм;
   - толщина стенки: 0,7–1,0 мм (оцинкованная сталь).

2. **Чертежи трубопроводов холодоснабжения**:
   - диаметры труб (по ГОСТ 3262–2016, сварные круглые): от 20 до 530 мм;
   - допуск наружного диаметра: ±1,5 % (например, для d = 32 мм: 32 ± 0,5 мм);
   - уклон восходящих линий (на подачу холодной воды): минимум 0,5 % (5 мм на 1 м).

3. **Монтажные схемы оборудования**:
   - высота подвеса чиллера над полом: 1000–1500 мм;
   - расстояния между осями воздухозаборников: ≥1000 мм;
   - допуск на расстояние: ±20 мм.

### Специфика размерения по климатическим зонам

В системах ОВК для холодного климата:

- **расстояния участков изоляции воздуховодов**: указываются с допуском ±10 мм;
- **толщина изоляции**: от 50 до 150 мм (в зависимости от теплопередачи $U = 1/(R_\text{изоляции}) \approx 0,3$–$0,5$ Вт/(м²·К));
- **расстояния паропроницаемых преград** от воздуховода: точное размерение необходимо для герметизации.

## Стандарты и нормативы

| Стандарт | Область применения |
|----------|-------------------|
| ГОСТ 2.307–2011 | Нанесение размеров и предельных отклонений |
| ГОСТ 2.308–2011 | Указание на чертежах допусков формы и расположения поверхностей |
| ISO 129-1:2018 | Нанесение размеров и допусков |
| ISO 286-1:2010 | Система допусков, основные допуски |
| ГОСТ 2964–2012 | Воздуховоды из стали с полимерным покрытием (диаметры) |
| ГОСТ 3262–2016 | Трубы стальные сварные (диаметры, допуски) |
| ASHRAE A13.1 | Идентификация систем (маркировка воздуховодов, размеры букв) |

## Практические рекомендации

1. **Выбор между цепным и базовым размерением**:
   - Цепное: допустимо для некритичных расстояний (≥±2 мм);
   - Базовое: обязательно для монтажных высот, осей оборудования.

2. **Стандартные допуски в ОВК**:
   - диаметры воздуховодов: ±1 мм (для d ≤ 250 мм), ±1,5 мм (d > 250 мм);
   - расстояния кронштейнов: ±50 мм;
   - высоты подвеса: ±20 мм.

3. **Избегаемые ошибки**:
   - избыточное цепное размерение (более 3–4 звеньев);
   - неуказание допусков квалитета на критичные размеры;
   - несовместимость единиц (смешивание мм и см на одном чертеже);
   - пересечение размерных линий с геометрией изображения.

4. **Проверка размерной цепи**:
   - сумма прямых размеров минус обратные должна равняться замыкающему размеру;
   - все размеры на рабочих чертежах должны быть выражены в одной единице (мм);
   - допуски указываются явно или ссылкой на таблицу допусков.

5. **Использование САПР**:
   - установить стандартный стиль размирования по ГОСТ 2.307;
   - включить автоматическое согласование размеров (ассоциативность) в Revit/AutoCAD;
   - проверять и корректировать положение размерного текста перед выпуском чертежа в производство.
