---
title: "Стандарты чертежей"
aliases: ["Стандарты чертежей"]
weight: 1
---

```yaml
---
title: "Стандарты чертежей"
weight: 1
description: "Единые правила именования слоёв CAD, кодирования дисциплин, назначения цветов и типов линий для проектной документации систем ОВК согласно NCS и AIA стандартам."
---
```

## Обзор

Стандартизация чертежей в проектировании систем ОВК — критически важный фактор обеспечения взаимодействия между участниками проекта, эффективности управления информацией и минимизации ошибок при координации дисциплин. Единые конвенции именования слоёв, обозначений, цветов и типов линий позволяют архитекторам, инженерам-механикам, электрикам и специалистам смежных дисциплин работать с единым языком описания, независимо от используемого ПО (AutoCAD, Revit, MicroStation и др.). Применение Национального стандарта CAD (NCS, National CAD Standard) и руководств AIA (American Institute of Architects) обеспечивает соответствие лучшим практикам североамериканской проектной культуры и облегчает интеграцию с международными проектными командами.

## Физические принципы и значимость стандартизации

Стандартизация чертежей опирается на организационный принцип иерархической структуры информации. Каждый слой (layer) в CAD-системе должен содержать элементы, относящиеся к единственному конструктивному или функциональному компоненту, что позволяет:

- **Управление видимостью**: отключение/включение групп элементов без удаления из файла;
- **Контроль печати**: назначение толщины линий и цветов в зависимости от масштаба и целевой аудитории документа;
- **Координация дисциплин**: быстрая идентификация конфликтов между системами ОВК, электроснабжения, сантехники;
- **Архивирование и поиск**: гарантированная находимость элементов по иерархическому адресу слоя.

## Национальный стандарт CAD (NCS)

### Структура кода слоя

Код слоя в NCS формируется по схеме:

$$\text{Дисциплина} | \text{Основная группа} | \text{Подгруппа} | \text{Состояние}$$

**Пример для ОВК:**  
`HVAC | DUCT | SUPP | EXST` → существующий подающий воздуховод системы ОВК.

### Обозначения дисциплин HVAC

| Код | Дисциплина | Примечание |
|-----|------------|-----------|
| **M** | Механика (общие системы) | Часто используется в европейских стандартах |
| **HVAC** | Отопление, вентиляция, кондиционирование | Стандартный код для систем климатизации в NCS |
| **P** | Сантехника | Водоснабжение и канализация |
| **E** | Электротехника | Силовые цепи и освещение |
| **F** | Пожарная безопасность | Спринклерные системы, дымоудаление |

### Основные группы для системы HVAC

Основная группа (Major Group) определяет тип компонента или сети:

| Код | Назначение | Описание |
|-----|-----------|----------|
| **DUCT** | Воздуховоды | Каналы распределения и возврата воздуха |
| **EQPM** | Оборудование | Приборы, агрегаты (кондиционеры, котлы, насосы) |
| **PIPE** | Трубопроводы | Теплоносители, хладагент, конденсат |
| **REGY** | Регулирование | Клапаны, регуляторы, датчики |
| **DMPR** | Заслонки | Воздушные заслонки, противопожарные клапаны |
| **DIFR** | Диффузоры | Вентиляционные решётки и диффузоры |
| **SUPT** | Опоры | Крепления, подвесы, виброизоляция |
| **INSL** | Изоляция | Тепловая и акустическая изоляция |

### Подгруппы (Secondary Groups)

Детализируют тип элемента в рамках основной группы:

- **DUCT**: `SUPP` (подача), `RETN` (возврат), `EXHA` (вытяжка), `MAKE` (подача свежего воздуха);
- **PIPE**: `CW` (холодная вода), `HW` (горячая вода), `ST` (конденсат), `REF` (хладагент);
- **EQPM**: `FURN` (котёл), `COIL` (теплообменник), `PUMP` (насос), `FAN` (вентилятор).

### Коды состояния слоёв (Status Codes)

Четвёртый элемент кода указывает на этап жизненного цикла проекта:

| Код | Состояние | Назначение |
|-----|-----------|-----------|
| **EXST** | Существующее | Существующие компоненты, сохраняемые при реконструкции |
| **DEMO** | К демонтажу | Элементы, подлежащие удалению при переделке |
| **NEW** | Новое | Вновь проектируемые элементы |
| **TEMP** | Временное | Конструкции, предназначенные для возведения только на период строительства |
| **PEND** | На согласовании | Элементы, ожидающие утверждения заказчиком или смежной дисциплиной |

## Назначение цветов и типов линий

### Цветовые коды слоёв

Цвет в чертеже выполняет несколько функций:
- **Визуальное отличие дисциплин** при распечатке или цифровом просмотре;
- **Информация о состоянии**: новые элементы часто чёрные, демонтируемые — красные;
- **Категоризация функции**: питающие и циркуляционные линии имеют разные оттенки.

**Типовая палитра для HVAC:**

| Элемент | Цвет RGB | Примечание |
|---------|----------|-----------|
| Воздуховоды (новые) | Жёлтый (255, 255, 0) | Высокая видимость |
| Воздуховоды (существующие) | Серый (128, 128, 128) | Приглушённый |
| Трубопроводы (новые) | Голубой (0, 200, 255) | Контрастный цвет |
| Заслонки, клапаны | Красный (255, 0, 0) | Акцентный элемент |
| Демонтируемые элементы | Красный пунктир или лиловый | Предупредительный сигнал |
| Текст и размеры | Чёрный (0, 0, 0) | Стандартный контрастный |

### Типы линий (Line Types)

Тип линии визуализирует функцию или состояние элемента:

| Обозначение | Тип | Применение |
|-------------|-----|-----------|
| **Solid** | Сплошная | Основные, действующие компоненты |
| **Dashed** | Штриховая | Существующие элементы для сноса или демонтажа |
| **Dotted** | Пунктирная | Скрытые элементы, проектные оси |
| **Dashdot** | Штрих-пунктирная | Центральные оси, разделительные линии |
| **Center** | Центральная (двойная штриховая) | Оси симметрии оборудования |

## Стандарты толщины линий (Pen Weights)

Толщина линии определяет её важность в иерархии информации:

| Толщина, мм | Код пера | Использование |
|------------|----------|----------------|
| **0,25** | Thin | Текст, размеры, вспомогательные построения |
| **0,35** | Medium | Второстепенные компоненты, существующие элементы |
| **0,50** | Standard | Основные системы ОВК, воздуховоды, трубопроводы |
| **0,70** | Bold | Критические элементы, главные магистрали, оборудование |
| **1,00** | ExBold | Граница чертежа, исключительно важные элементы (редко для ОВК) |

## Конвенции именования блоков (Blocks)

Блоки CAD представляют повторяющиеся элементы (вентиляторы, кондиционеры, регулирующие клапаны). Наименование блока следует структуре:

$$\text{Дисциплина}\_\text{Категория}\_\text{Тип}\_\text{Размер}$$

**Примеры:**

- `HVAC_EQPM_FAN_AXIAL_500` — осевой вентилятор диаметром 500 мм;
- `HVAC_REGY_VALVE_BAL_DN50` — балансировочный клапан, диаметр условного прохода 50 мм;
- `HVAC_COIL_WATER_PREHEATER` — водяной предподогреватель для коагрегата.

Каждый блок должен содержать:
- **Динамические атрибуты** для маркировки (номер, код производителя, мощность);
- **Масштабируемые элементы** (шрифты и линии с коэффициентом масштабирования);
- **Точку вставки** в логическом центре или соединительном узле.

## Стандарты файлов ссылок (Xref References)

При совместной работе чертежи часто связываются через внешние ссылки:

- **Внешние ссылки (Xref)** должны располагаться в отдельной папке проекта: `./Xrefs/`;
- **Именование Xref-файлов** следует правилу: `[Дисциплина]-[Объект]-[Версия].dwg`  
  Пример: `HVAC-GroundFloor-Rev02.dwg`;
- **Порядок крепления**: Xref загружаются **без масштабирования** (Scale = 1:1), координаты проекта совмещены (0, 0, 0);
- **Контроль актуальности**: указывается дата последнего обновления в заголовке листа и реестре изменений.

## Руководства AIA (AIA CAD Layers Guidelines)

Стандарт AIA предлагает более детализированную система слоёв, акцентируя:

1. **Разделение по дисциплинам** (A — Architecture, M — Mechanical);
2. **Иерархия основных групп** (строительная конструкция, механическое оборудование, диаграммы);
3. **Статус проекта**: черновик, для согласования, для строительства, построенное.

Для ОВК в AIA:

- **M-HVAC** — общая группа всех компонентов ОВК;
- **M-HVAC-Ductwork** — слой для воздуховодов;
- **M-HVAC-Equipment** — оборудование;
- **M-HVAC-Piping** — водяные и фреоновые трубопроводы;
- **M-HVAC-Registers** — регистры приточно-вытяжные.

## Применение в проектной практике

### Типовая структура папок проекта

```
ProjectName/
├── CAD/
│   ├── Xrefs/
│   ├── HVAC_Plans/
│   ├── HVAC_Details/
│   ├── HVAC_Schedules/
│   └── HVAC_Diagrams/
├── Specifications/
├── Calculations/
└── Coordination/
```

### Контрольный список перед выпуском чертежей

1. ✓ Все слои наименованы согласно NCS или AIA;
2. ✓ Цвета и типы линий соответствуют условным обозначениям;
3. ✓ Толщина линий оптимизирована для печати на масштабах 1:100, 1:50;
4. ✓ Все Xref-ссылки актуальны и закреплены;
5. ✓ Блоки содержат необходимые атрибуты и вспомогательные выноски;
6. ✓ Реестр изменений на первом листе соответствует версии файла.

## Стандарты и нормативы

- **NCS (National CAD Standard)** — American Institute of Architects, версия 6.0 и выше;
- **AIA CAD Layers Guidelines** — синхронизирован с NCS;
- **ISO 12639** — графические элементы и метаданные в CAD;
- **ГОСТ 2.701-2008** — схемы электрические, принципиальные (адаптивно применяется к функциональным диаграммам ОВК).

## Практические рекомендации

1. **Используйте шаблоны проекта (Templates)**: создайте единовременно пустой .dwt-файл с предустановленными слоями, стилями текста и блоками для всего офиса.

2. **Автоматизируйте проверку слоёв**: применяйте скрипты или плагины (например, LayerManager в AutoCAD) для валидации имён слоёв перед передачей.

3. **Документируйте локальные изменения**: если проект требует отклонений от NCS, создайте приложение «Соглашение о стандартах чертежей» и согласуйте со всеми участниками.

4. **Минимальный размер текста на чертежах**: не менее 2,5 мм в готовой к печати форме, обычно 3,5–5,0 мм для заголовков и назначений; при масштабе 1:100 это соответствует высоте шрифта 250–500 единиц в пространстве модели.
