---
title: "Стандарты выполнения линий"
aliases: ["Стандарты выполнения линий"]
weight: 2
---

```yaml
---
title: "Стандарты выполнения линий"
weight: 2
description: "Классификация, типы и толщины линий в проектной документации HVAC, принципы иерархии и применение в чертежах согласно ГОСТ и ASHRAE."
---
```

## Обзор

Стандартизация выполнения линий в проектной документации ОВК является критической составляющей передачи технической информации и обеспечения однозначного прочтения чертежей. Различные типы линий обозначают различные категории объектов, состояния, видимость и функции элементов систем отопления, вентиляции и кондиционирования. Правильное применение стандартов линий облегчает взаимодействие между проектировщиками, подрядчиками и монтажниками, снижает вероятность ошибок при строительстве и обеспечивает соответствие действующим ГОСТ (серия 2.301–2.312) и рекомендациям ASHRAE для технической документации.

Каждому типу линии соответствует определённая толщина, штриховка и назначение, образуя иерархию визуальной приоритизации элементов на чертеже.

## Классификация типов линий

### Основные типы линий и их назначение

| **Тип линии** | **ГОСТ 2.303–81** | **Толщина (мм)** | **Назначение** |
|---|---|---|---|
| Сплошная основная | Основная линия | 0,7–1,0 | Видимые контуры объектов, воздуховоды, трубопроводы |
| Сплошная тонкая | Линия видимого контура | 0,3–0,5 | Размерные линии, выносные линии, линии штриховки |
| Штриховая | Невидимая линия | 0,5–0,7 | Скрытые трубопроводы, каналы, конструкции за стеной |
| Штрих-пунктирная | Осевая, центровая | 0,3–0,5 | Оси симметрии воздуховодов, центры отверстий, оси оборудования |
| Штрих-двойная-точка | Граница смежной части | 0,3–0,5 | Границы строительных участков, смежные конструкции |
| Толстая сплошная (двойная) | Линия разреза | 0,8–1,2 | Плоскости вертикальных и горизонтальных разрезов, сечений |
| Волнистая / от руки | Линия обрыва | 0,5–0,7 | Обозначение обрыва чертежа, краёв незавершённых конструкций |

### Специализированные линии в ОВК

**Однолинейное изображение воздуховодов и трубопроводов**: для ясности на сложных схемах используется единая линия средней толщины (0,5–0,7 мм) независимо от фактического сечения. Направление потока обозначается стрелками, пересечения линий сложной конфигурации требуют символов-обозначений узлов (кружки диаметром 1–2 мм для соединений).

**Контуры оборудования**: кондиционеры, вентиляторные установки, котлы, калориферы, дроссельные заслонки обозначаются толстыми сплошными линиями (0,8–1,0 мм), позволяя выделить их на общем фоне проектных линий.

**Выносные линии для аннотаций**: тонкие сплошные линии (0,3–0,4 мм), заканчивающиеся стрелками или точками, указывают на размещение текстовых меток, легенд и примечаний без загромождения основного чертежа.

## Иерархия толщины линий

Иерархия толщины обеспечивает визуальную приоритизацию информации:

1. **Наиболее толстые линии (0,8–1,2 мм)**: основные видимые контуры, линии разреза, контуры оборудования первостепенной важности.
2. **Средние линии (0,5–0,7 мм)**: невидимые (скрытые) элементы, воздуховоды и трубопроводы в изометрии, линии пересечения.
3. **Тонкие линии (0,3–0,5 мм)**: оси, размеры, выносные линии, линии штриховки, вспомогательные построения.

**Рекомендуемое соотношение**: если основная линия — 1,0 мм, то тонкая составляет 0,3–0,4 мм (примерно 1:3), средняя — 0,6–0,7 мм.

## Применение в зависимости от масштаба

На чертежах крупного масштаба (1:50, 1:100) все линии соответствуют стандартным значениям. На мелких масштабах (1:200, 1:500, генплан) допускается пропорциональное увеличение всех толщин на 25–50 % для обеспечения читаемости при печати на А3 и А4.

| **Масштаб** | **Коэффициент увеличения толщины** | **Примеры применения** |
|---|---|---|
| 1:50 – 1:100 | 1,0 | Рабочие чертежи, монтажные схемы |
| 1:150 – 1:200 | 1,2 | Планы этажей, развёртки систем |
| 1:500 – 1:1000 | 1,5 | Генпланы, обзорные схемы здания |

## Обозначение направления и потока

**Стрелки потока**: размещаются на линиях воздуховодов и трубопроводов, указывают направление движения среды. Размер стрелки: длина 4–6 мм, ширина 2–3 мм.

**Узлы пересечения**: при пересечении воздуховодов без соединения верхний воздуховод обозначается дугой (полукруглый мост), нижний — прерывистой линией. Соединения обозначаются точками или кружками диаметром 1,5–2 мм.

## Стандарты и нормативы

- **ГОСТ 2.303–81** — Линии и их начертания
- **ГОСТ 2.301–68** — Общие правила оформления чертежей
- **ГОСТ 21.205–2016** — Условные графические изображения и обозначения на чертежах объектов теплоэнергетики
- **ASHRAE Standard 114–2017** — Measurement, Testing, Adjusting, and Balancing of Building HVAC Systems (графические стандарты для документации)
- **СП 73.13330.2012** — Внутренние санитарно-технические системы зданий (актуализированная редакция СНиП 3.05.01–85)

## Практические рекомендации

1. **Выбор толщин**: на чертёж 1:100 в масштабе А3 рекомендуются: основная линия 1,0 мм, средняя 0,7 мм, тонкая 0,4 мм.
2. **Программные установки**: в AutoCAD, Revit, Navisworks используйте именованные слои (Layer) для каждого типа линии; назначьте толщину при печати через стиль печати (Plot Style).
3. **Контрастность**: убедитесь, что при чёрно-белой печати все линии различимы; избегайте светлых оттенков для важных элементов.
4. **Консистентность**: все чертежи в проекте должны соответствовать одной системе типов и толщин линий.
5. **Проверка**: перед передачей в строительство отпечатайте пробные листы на А3 и А4 для верификации читаемости.
