---
title: "Практика выполнения рабочих чертежей"
aliases: ["Практика выполнения рабочих чертежей"]
description: "Продвинутые стандарты выполнения рабочих чертежей HVAC, охватывающие детали подключения оборудования, конструктивные детали воздуховодов и трубопроводов, критерии выбора масштаба, правила нанесения размеров, спецификации материалов, техники выполнения разрезов и системы обозначения рабочих чертежей для строительной документации"
weight: 4
---

Рабочие чертежи предоставляют конкретную информацию по строительству, необходимую для правильного изготовления и монтажа компонентов HVAC. Эти крупномасштабные чертежи дополняют общее расположение, показанное на планах и разрезах, путём иллюстрации критических соединений, узлов и методов строительства, которые невозможно адекватно передать в меньших масштабах.

## Назначение и применение рабочих чертежей

Рабочие чертежи выполняют множество критически важных функций в строительной документации HVAC:

**Ясность строительства**: Рабочие чертежи разрешают неоднозначности в видах плана и разреза путём показа фактических методов строительства, взаимосвязи компонентов и последовательности монтажа в масштабах, позволяющих выполнить чёткое нанесение размеров и обозначений.

**Контроль качества**: Правильно выполненные рабочие чертежи устанавливают стандарт ремесленного качества, точно определяют материалы и устанавливают допуски, влияющие на производительность системы.

**Ссылка на координацию**: Рабочие чертежи становятся основным инструментом для разрешения конфликтов между специальностями путём показа точных пространственных взаимоотношений, методов крепления и требований по последовательности.

**Указания по монтажу**: Полевой персонал полагается на рабочие чертежи для понимания сложных узлов, особенно на интерфейсах оборудования, структурных проходах и переходах между компонентами системы.

## Типы и категории рабочих чертежей

### Детали подключения оборудования

Детали подключения оборудования иллюстрируют интерфейс между оборудованием HVAC и системами зданий:

**Подключения холодильной машины**: Показывают размеры трубопроводов, расположение клапанов, детали изоляционных пружин, виброизоляторы, ориентацию расходомера, отводы манометра, колодцы термометров, установку фильтра-сетки, расположение компенсаторов и требования по зазорам для вытягивания или обслуживания трубок. Включают отметки высот, показывающие требования по уклону, расположение опор и детали вертикальных направляющих трубопроводов.

**Подключения котла**: Детально проработанные схемы подачи и возврата трубопроводов, подключения расширительного резервуара, трубопровод сброса предохранительного клапана, трубопровод продувки и расположение клапанов, подключение для химической подкормки, станции понижающих клапанов давления, установка воздухоотделителя и подключения воздуховода горения с барометрическими заслонками.

**Подключения воздухообрабатывающих установок**: Иллюстрируют подключения приточных и вытяжных воздуховодов с деталями гибких соединителей, определение размера и установку конденсатных сифонов (показывающие расчёт глубины водяного затвора сифона), подключения трубопроводов теплообменника с расположением муфт, размещение изоляционных клапанов, ориентацию балансировочных клапанов, подключения паровых ловушек для паровых теплообменников и зазоры люков доступа.

**Подключения насосов**: Детали всасывающего и нагнетательного трубопровода с ориентацией концентрических или эксцентрических переходов, расположение манометров, размещение изоляционных клапанов, направление установки фильтра-сетки, детали гибких соединителей, показывающие минимальные длины прямых участков трубопровода, процедуры выравнивания и схемы крепления на фундамент с деталями заливки.

**Подключения градирни**: Показывают детали подключения бассейна, трубопровод переливного и сливного отверстия, подключения подпиточной воды с узлами поплавковых клапанов, расположение трубопровода продувки, точки впрыска химической обработки и установки нагревателя бассейна.

**Подключения вентиляторов**: Детали подключения входного и выходного воздуховодов, расположение подвесок виброизоляции, установку гибких соединителей, показывающие пределы максимального отклонения, требования доступа для снятия ротора и зазоры для обслуживания двигателя.

### Детали конструкции воздуховодов

Детали воздуховодов определяют методы изготовления и монтажа:

**Соединения прямоугольных воздуховодов**: Детали стоящих скользящих соединений с приводным соединением, карманных замковых соединений, фланцевых соединений, показывающие расстояние болтов и требования по прокладкам, требования по усилению в зависимости от размера и класса давления воздуховода согласно стандартам SMACNA.

**Соединения круглых воздуховодов**: Иллюстрируют ориентацию спирального шва, детали стоящего соединения со швом, узел фланца с компаньоном и установку V-образного хомута с расположением прокладки.

**Детали опор воздуховодов**: Показывают узел подвески траверсной конструкции с определением размера штанги, расстояние подвесок на основе веса и размера воздуховода, детали опор стояка с требованиями направляющих на каждый этаж, детали крепления сейсмической фиксации, показывающие углы кабеля или штанги и методы крепления, и выбор и установку подвески виброизоляции.

**Детали проходов воздуховодов**: Детали проходов с огнестойкостью, показывающие установку противопожарного герметика, минимальные требования по кольцевому зазору, определение размера гильзы и крепления, и требования сертификации. Показывают проходы барьеров дыма с креплением рамки заслонки и расположением панели доступа.

**Детали поворотных лопаток воздуховода**: Иллюстрируют расстояние лопаток, профили аэродинамического крыла, методы крепления к стенкам воздуховода и толщину материала лопаток в зависимости от размера и скорости воздуховода.

**Прекращение изоляции воздуховода**: Детали методов герметизации паровлагозащитного слоя на подключениях оборудования, наружных завершениях и расположениях противопожарных заслонок, показывающие необходимые зазоры для инспекции и обслуживания заслонки.

**Подключения гибких воздуховодов**: Показывают ограничения по максимальной длине, требования по расстоянию опор, расширение внутренней облицовки на фланец воздуховода, перекрытие паровлагозащитного слоя и метод герметизации, установку ленты или натяжного хомута.

### Детали конструкции трубопроводов

Детали трубопроводов определяют конструкцию гидравлической системы:

**Детали опор трубопроводов**: Иллюстрируют определение размера кронштейна с U-образным хомутом, установку роликов трубопровода на длинных горизонтальных участках, расстояние зажима стояка и распределение нагрузки, выбор пружинной подвески, показывающей горячее и холодное положения, и узел подвески траверсной конструкции с деталями шарнира балки.

**Детали проходов трубопровода**: Детали проходов через полы, показывающие определение размера гильзы трубопровода (размер трубопровода плюс изоляция плюс минимальный зазор), герметизация кольцевого зазора для проходов с огнестойкостью и без неё, барьер влаги при проходах ниже уровня земли и установка накладки с фланцем.

**Детали компенсации расширения**: Показывают конфигурации компенсационных петель с расчётами расстояния анкера и направляющей, установку компенсатора с установками предварительного сжатия или предварительного натяжения, детали защиты сильфонов и направляющие трубопровода, показывающие требования по выравниванию.

**Детали изоляции трубопровода**: Иллюстрируют смещение стыков изоляции относительно стыков трубопровода, перекрытие паровлагозащитного слоя и герметизацию на фитингах, изготовление накладок на фитинги, детали изоляции клапанов, показывающие съёмные секции, и наружная изоляция с ориентацией нахлёста и креплением.

**Детали подключения дренажа**: Детали установки воронки пола, показывающие требования по воздушному зазору, методы непрямого отвода отходов, подключения праймера сифона с определением размера отверстия регулятора расхода и предотвращение обратного потока.

**Станции понижающих клапанов давления**: Показывают расположение манометров выше и ниже по потоку, размещение изоляционных клапанов, установку фильтра-сетки с клапаном продувки, расположение трубопровода байпаса с балансировочным клапаном и трубопровод сброса предохранительного клапана.

**Установка воздухоотделителей**: Детали касательных соединений, расположение сливного клапана, определение размера и ориентация воздухоотводчика, требования опоры для горизонтального или вертикального крепления и расположение подключения продувки.

### Специальные детали трубопровода

**Станции паровых ловушек**: Иллюстрируют выбор ловушки на основе нагрузки и давления, установку фильтра-сетки выше по потоку, изоляционные клапаны для обслуживания, расположение испытательного клапана, размещение смотрового стекла конденсата и определение размера и требования по уклону трубопровода сброса конденсата.

**Станции залива и слива гликоля**: Показывают детали подключения насоса заливки, последовательность вентиляции воздуха, справку по процедуре нагнетания системы давления, отводы для измерения концентрации и расположение изоляционного клапана.

**Трубопровод теплообменника**: Детали расположения датчиков температуры входа и выхода, размещение балансировочного клапана расхода для нескольких теплообменников, требования компенсатора для температурного дифференциала и требования опоры с учётом теплового расширения.

## Критерии выбора масштаба

### Стандартные масштабы рабочих чертежей

Выбор масштаба рабочего чертежа зависит от сложности и физического размера детализируемого узла:

**Масштаб 1:40**: Используется для небольших фитингов трубопровода, узлов клапанов, специальных соединений, установки приборов и установки регулирующих устройств, где требуется точное нанесение размеров компонентов размером менее 30 см.

**Масштаб 1:80**: Применяется к подключениям оборудования, узлам опор трубопроводов, специальным трубопроводам и механическим компонентам, требующим чёткой иллюстрации деталей размером от 30 см до 1,2 м в целом размере.

**Масштаб 1:100**: Подходит для деталей базы оборудования, больших узлов трубопроводов, подключений воздуховодов и расположений механических помещений, показывающих взаимоотношения оборудования на площадях приблизительно от 2,4 м на 2,4 м.

**Масштаб 1:133**: Используется для больших установок оборудования, планировок помещений оборудования, показывающих несколько предметов оборудования и их взаимосвязи, и сложных расположений трубопроводов или воздуховодов, требующих общего контекста, сохраняя при этом разумную ясность нанесения размеров.

### Факторы выбора масштаба

**Размер компонента**: Соответствует масштаб физическому размеру узла так, чтобы рисуемое представление было достаточно крупным для чёткого нанесения размеров, но достаточно небольшим для размещения на листе чертежа с окружающими примечаниями и ссылками.

**Требования по точности**: Выбирает масштабы, позволяющие нанести размеры с требуемой для изготовления и монтажа точностью. Размеры дробей требуют больших масштабов, чем размеры с точностью до целого сантиметра.

**Сложность**: Более сложные узлы с несколькими компонентами, соединениями и взаимоотношениями требуют больших масштабов для сохранения графической ясности и предотвращения наложения размеров и примечаний.

**Состав листа**: Рассмотрите количество рабочих чертежей, запланированных для одного листа. Поддерживайте согласованный масштаб в категории типа рабочего чертежа, когда это возможно, и обеспечьте достаточное пространство для блоков заголовков, выносок и общих примечаний.

## Стандарты нанесения размеров

### Формат и точность размеров

**Архитектурные размеры**: Используйте формат метров для общих размеров, зазоров и расположения оборудования. Выражайте дроби в приращениях, соответствующих допускам строительства, обычно 0,5 см или 1 см.

**Размеры трубопровода**: Указывайте размеры трубопровода по номинальному диаметру (например, трубопровод 100 мм, а не 104,8 мм наружный диаметр). Размеры к осевым линиям для маршрутизации и расстояния трубопровода. Используйте фактические размеры для окружностей болтов фланцев и расстояния опор.

**Размеры воздуховода**: Указывайте прямоугольный воздуховод по ширине × высоте, ширина является горизонтальным размером (например, 600 мм × 450 мм). Указывайте круглый воздуховод по диаметру. Размеры к наружным поверхностям воздуховода для зазоров и внутренних поверхностей для расчётов расхода.

**Размеры оборудования**: Предоставьте общие размеры, расположение соединений и необходимые зазоры. Ссылка на сертифицированные чертежи производителя для точных размеров и весов.

### Иерархия размещения размеров

**Основные размеры**: Устанавливают общий размер, критические зазоры и основные расположения компонентов. Расположите эти размеры вне вида рабочего чертежа с чёткими выносными линиями к размеряемым элементам.

**Вторичные размеры**: Определяют размеры компонентов, промежуточные расположения и детальное расстояние. Расположите эти размеры в виде рабочего чертежа или как можно ближе к размеряемому элементу.

**Справочные размеры**: Показывают расчётные или производные размеры для целей проверки. Заключите в круглые скобки (например, (900 мм)), чтобы указать, что это не используется для строительства, но для проверки других размеров.

### Практика нанесения размеров

**Выносные линии**: Выведите на 0,3 см за размеры. Обеспечьте небольшой зазор между выносной линией и размеряемым объектом. Проведите перпендикулярно размерной линии.

**Размерные линии**: Завершите стрелками, точками или косыми линиями в зависимости от офисных стандартов. Разорвите размерные линии в размерном тексте. Выровняйте размерный текст горизонтально независимо от ориентации размерной линии, когда это возможно.

**Выносные линии**: Используйте для выносок, примечаний и меток. Завершите на элементе, идентифицируемом без двусмысленности. Избегайте пересечения выносных линий. Укажите стрелки выносных линий на конкретные элементы, а не на общие области.

## Обозначение материалов и спецификации

### Требования содержания обозначений

**Тип материала**: Укажите описание универсального материала (например, оцинкованная сталь, медь типа L, трубопровод стальной Grade 40).

**Соответствие стандартам**: Ссылка на применимые стандарты ASTM, ASME или других стандартов (например, трубопровод стальной бесшовный или сварной Grade B согласно ASTM A53).

**Размер и толщина**: Предоставьте номинальные размеры, толщины стенок, номера калибров или номера расписания, как это уместно для типа материала.

**Требования отделки**: Укажите покрытия, оцинковку, системы окраски или другие защитные покрытия с применимыми стандартами.

**Примечания по изготовлению**: Включите процедуры сварки, методы соединения, требования по очистке и критерии испытаний, когда эти элементы влияют на выбор материала или метод установки.

### Системы выносок

**Шестиугольные выноски**: Используйте шестиугольные символы с цифрами или буквами, соответствующими легенде, расположенной на том же листе или в разделе общих примечаний. Поддерживайте согласованную нумерацию выносок между подобными типами рабочих чертежей.

**Облачные выноски**: Применяйте облакообразные выноски для идентификации материала или компонента, когда система шестиугольных выносок создала бы загромождение или неоднозначность.

**Ссылки на теги**: Используйте теги оборудования, теги клапанов или другие символы идентификации, соответствующие расписанию или другой документации, обеспечивая согласованность во всех типах чертежей.

## Соглашения выполнения разрезов

### Размещение линии разреза

**Расположение режущей плоскости**: Расположите разрезы так, чтобы выявить наиболее критическую информацию, сохраняя ясность. Разрез через осевые линии трубопроводов, воздуховодов или оборудования при показе симметричных узлов.

**Несколько разрезов**: Используйте несколько параллельных разрезов с соединяющимися смещенными частями, когда необходимо показать некоординированные элементы в едином виде разреза. Чётко укажите путь режущей плоскости.

**Глубина разреза**: Укажите глубину вида разреза тем, что показывается за режущей плоскостью. Показывайте элементы сразу за разрезом полными линиями. Элементы дальше могут быть показаны пунктирными линиями, если они обеспечивают необходимый контекст.

### Графика разреза

**Материалы в разрезе**: Укажите материалы в разрезе, используя стандартные схемы штриховки или сплошные заливки. Поддерживайте согласованность с архитектурными стандартами, когда это возможно:
- Бетон: точки или пунктирный узор
- Кладка: параллельные диагональные линии
- Металл: плотные параллельные линии или сплошная заливка
- Изоляция: свободная перекрёстная штриховка или узор с ватной основой
- Древесина: торцевое зерно или узор годичных колец

**Толщина линии разреза**: Проведите поверхности разреза с тяжёлым весом линии (обычно 0,7 мм до 1,0 мм), чтобы чётко дифференцировать вырезанные элементы от проецируемых элементов, видимых за пределами.

**Аннотация**: Обозначьте материалы разреза с выносками или выносками. Предоставьте размеры, показывающие толщину, расстояние и критические взаимоотношения.

## Системы ссылок на рабочие чертежи

### Символы ссылок

**Пузыри выносок рабочих чертежей**: Используйте круглые или шестиугольные символы, содержащие:
- Верхняя половина: Номер рабочего чертежа (уникальный в пределах набора чертежей)
- Нижняя половина: Номер листа, где появляется рабочий чертёж
- Нарисуйте с двойной линией окружности или тяжёлой одиночной линией для ясности

**Символы выносок разреза**: Используйте аналогичный формат, показывающий:
- Обозначение разреза (обычно буквы A, B, C и т. д.)
- Номер листа, где появляется разрез
- Ориентируйте символ так, чтобы направление вида разреза было очевидно

**Маркеры выносок отметок**: Идентифицируйте виды отметок с треугольными или прямоугольными символами, показывающими:
- Обозначение отметки
- Номер листа
- Направление вида

### Стратегия перекрёстных ссылок

**Ссылка от плана к рабочему чертежу**: Расположите символы выноски рабочего чертежа на планах в расположении детализируемого состояния. Убедитесь, что символ чётко идентифицирует, что детализируется.

**Ссылка от рабочего чертежа к плану**: Включите примечание на рабочем чертеже со ссылкой на расположение плана (например, "См. расположение рабочего чертежа на листе М-401").

**Обозначение типового рабочего чертежа**: Отметьте рабочие чертежи, используемые несколько раз, как "ТИПОВОЙ" или "ТИП." и перечислите все расположения применения в примечании.

**Ссылки на подобные рабочие чертежи**: Когда рабочие чертежи почти идентичны с незначительными вариациями, создайте один базовый рабочий чертёж и отметьте вариации, либо создайте отдельные рабочие чертежи и перекрёстно ссылайтесь на них (например, "Подобно рабочему чертежу 5/M-601, кроме...").

### Организация набора чертежей

**Нумерация листов рабочих чертежей**: Организуйте листы рабочих чертежей логически в механический набор чертежей:
- Рабочие чертежи оборудования: рано в наборе
- Рабочие чертежи воздуховодов: сгруппированы вместе
- Рабочие чертежи трубопроводов: сгруппированы вместе
- Рабочие чертежи управления: рядом с концом набора

**Соглашение о нумерации рабочих чертежей**: Установите чёткую систему нумерации:
- Последовательная нумерация в пределах каждого листа (рабочие чертежи 1, 2, 3 и т. д. на листе М-601)
- Нумерация на основе категории, если организация листа позволяет
- Избегайте пропусков в последовательности нумерации в пределах листа

**Указатель рабочих чертежей**: Предоставьте указатель рабочих чертежей, указывающий все рабочие чертежи по номеру, описанию и расположению листа. Обновляйте указатель на протяжении разработки проекта, чтобы помочь в поиске стандартных рабочих чертежей и избежать дублирования.

## Стандарты графического качества

### Иерархия толщины линий

Установите чёткую визуальную иерархию благодаря согласованным толщинам линий:

**Тяжёлые линии (0,7 мм - 1,0 мм)**: Разрезы, основной контур основных элементов, границы блоков заголовков и линии акцента, требующие визуального преобладания.

**Средние линии (0,5 мм - 0,6 мм)**: Видимые линии объектов, контуры оборудования, контуры воздуховодов и трубопроводов в виде отметки или плана и общие элементы строительства.

**Лёгкие линии (0,25 мм - 0,35 мм)**: Выносные линии, размерные линии, выносные линии, схемы штриховки, скрытые линии и вторичная информация.

**Очень лёгкие линии (0,18 мм)**: Линии сетки, конструктивные линии, которые должны оставаться видимыми, и справочная информация о фоне.

### Стандарты штриховки и узоров

**Согласованность расстояния**: Поддерживайте однородное расстояние в узоре штриховки. Типичное расстояние варьируется от 0,15 см до 0,3 см в зависимости от масштаба чертежа и штриховки.

**Ориентация узора**: Ориентируйте узоры штриховки под углом 45 градусов к основному контуру штриховки области, если стандартная практика не предписывает иное для конкретных материалов.

**Выбор узора**: Используйте различные узоры для разных материалов, появляющихся в том же рабочем чертеже. Избегайте чрезмерно сложных узоров, которые становятся нечитаемыми при восстановлении масштаба или воспроизведении.

**Определение границы**: Убедитесь, что узоры штриховки чётко соответствуют границам. Отрегулируйте происхождение узора или расстояние, чтобы избежать неоднозначности на краях.

## Примечания и обозначения

### Иерархия размещения примечаний

**Общие примечания**: Расположите примечания, применимые ко всему рабочему чертежу, вне границы рабочего чертежа, обычно ниже или в стороне. Пронумеруйте общие примечания, если существует более трёх.

**Специальные выноски**: Используйте выносные линии, чтобы указать на определённые элементы. Держите текст примечания горизонтальным, когда это возможно. Расположите примечания рядом с идентифицируемым элементом, чтобы минимизировать длину выносной линии.

**Спецификации материалов**: Включите полные обозначения материалов для каждого показанного материала. Справочные номера разделов спецификации, когда это применимо (например, "трубопровод стальной 100 мм SCH 40 - см. раздел спецификации 23 21 13").

**Инструкции по установке**: Предоставьте краткие требования по установке непосредственно на рабочем чертеже, а не опираясь только на спецификации для критически важной информации (например, "Предоставьте уклон 0,25 см на метр для дренажа", "Затяните болты фланца с моментом 68 Н⋅м").

### Стандарты сокращений

Последовательно используйте отраслевые стандартные сокращения на всех рабочих чертежах:

- NTS: Not to Scale (Не в масштабе)
- TYP: Typical (Типовой)
- EA: Each (Каждый)
- OC: On Center (По центрам)
- CLR: Clear (Свободный)
- MIN: Minimum (Минимум)
- MAX: Maximum (Максимум)
- THK: Thick (Толщина)
- GA: Gauge (Калибр)
- REQD: Required (Необходимо)
- CONT: Continuous (Непрерывный)
- EQ SP: Equal Spacing (Равномерное расстояние)

Определите нестандартные сокращения в легенде или разделе общих примечаний.

## Контрольный список контроля качества

Перед выпуском рабочих чертежей проверьте:

**Полнота**: Каждый материал идентифицирован. Все размеры, необходимые для изготовления и установки, предоставлены. Масштаб отмечен. Заголовок описателен и уникален.

**Точность**: Рабочие чертежи соответствуют данным представления оборудования. Координация с архитектурными и конструктивными чертежами подтверждена. Требования кодекса выполнены. Расчёты, поддерживающие определение размеров, задокументированы.

**Ясность**: Толщины линий обеспечивают чёткую иерархию. Размеры не переполнены или перекрывают друг друга. Примечания разборчивы и однозначны. Разрезы чётко указывают, что показано.

**Согласованность**: Символы соответствуют другим чертежам в наборе. Терминология согласована. Масштабы соответствуют офисным стандартам. Перекрёстные ссылки корректны и взаимны.

**Конструктивность**: Рабочие чертежи могут быть построены так, как нарисованы. Последовательность логична. Допуски достижимы. Доступ для установки и обслуживания предусмотрен.

Рабочие чертежи представляют наиболее прямое общение конструктора с установщиками на месте. Качество, полнота и ясность этих чертежей напрямую влияют на эффективность строительства, производительность системы и стоимость проекта. Дисциплинированное применение стандартов выполнения рабочих чертежей обеспечивает согласованную профессиональную строительную документацию, которая минимизирует запросы информации и полевые конфликты, одновременно способствуя качественным установкам.
