---
title: "Разработка деталей"
aliases: ["Разработка деталей"]
weight: 2
description: "Методология и стандарты разработки рабочих чертежей деталей систем ОВК, включая масштабирование, нумерацию, аннотирование и полноту размеров."
---
## Обзор

Разработка деталей — это критический этап подготовки рабочей документации систем отопления, вентиляции и кондиционирования воздуха (HVAC). Детальные чертежи обеспечивают строительную бригаду и подрядчиков полной технической информацией для точного выполнения узлов присоединения оборудования, трубопроводов, воздуховодов, крепежа и специальных элементов. Согласно ASHRAE Guideline 7.1 и действующим ГОСТ Р 21.1101–2013 «Система проектной документации для строительства (СПДС). Общие требования к оформлению рабочих чертежей», качество разработки деталей напрямую влияет на качество монтажных работ, снижение конфликтов на объекте и соответствие проекта нормативным требованиям.

Детали служат переходным уровнем между схемами (масштабы 1:200, 1:100) и натурными размерами. Они должны содержать достаточную информацию для изготовления и монтажа компонентов, но при этом оставаться удобочитаемыми и не перегруженными. Типовые детали включают: узлы подключения фанкойлов, воздухозаборные узлы с жалюзи, монтажные платформы для чиллеров, узлы присоединения воздуховодов с виброизоляцией, обвязку тепловых насосов и детали противопожарной защиты.

## Физические принципы и нормативная база

Правильное представление деталей основано на проекционной геометрии (ортогональные проекции по ISO 128 и ГОСТ 2.305–2008 «ЕСКД. Изображения и обозначения»). Масштаб детали выбирается так, чтобы на стандартном листе (А3, А2, А1) читаемо отобразить все узловые элементы без потери информации о размерах, допусках и взаимном расположении компонентов.

Метрические масштабы (1:10, 1:5, 1:2.5, 1:1 для мелких узлов) согласуются с ГОСТ Р 21.1101–2013 и позволяют избежать ошибок при переводе с дюймовых масштабов. В российской практике преимущественно используются метрические масштабы. Если исходные материалы содержат дюймовые обозначения (например, при работе с американским оборудованием), они должны быть пересчитаны в метрические с указанием источника и таблицей переводов.

## Выбор масштаба детали

Масштаб детали определяется её сложностью, размером и назначением:

| Тип детали | Рекомендуемый масштаб | Применение |
|---|---|---|
| Узлы крепления, виброизоляция | 1:2, 1:5 | Мелкие детали, требующие точности ±1–2 мм |
| Узлы подключения оборудования | 1:10 | Стандартные узлы присоединения воздухо- и теплопроводов |
| Узлы воздухозаборных систем | 1:20, 1:10 | Внешние элементы, жалюзи, фильтры |
| Фрагменты трассировки, стойки | 1:20, 1:25 | Участки, требующие уточнения расположения относительно конструкций |
| Детали обвязки котельной / чиллерной | 1:20, 1:25 | Панорамное представление с возможностью увеличения отдельных узлов |

Для массивных узлов котельной/бойлерной (высота свыше 3–4 м) допускается применение масштаба 1:50, если высокая детализация обеспечена посредством виньеток (увеличенных фрагментов) масштаба 1:10 или 1:20.

## Конвенции обозначения и ссылки

**Система нумерации деталей** строится иерархически согласно ГОСТ Р 21.1101–2013:
- Первая часть — номер раздела проекта (например, 1 — ОВК, 2 — водоснабжение);
- Вторая часть — последовательный номер детали в разделе (01, 02, 03 и т. д.).

Пример: деталь **1.05** означает 5-ю деталь раздела ОВК.

**Ссылочные пузыри** (выноски) размещаются на плане или фасаде в точке, где требуется деталь. Пузырь содержит номер детали (например, **1.05**) и читается в направлении поворота, согласно ГОСТ 2.308–2011 «ЕСКД. Указание на чертежах допусков формы и расположения поверхностей».

**Стрелки разреза сечения** указывают направление взгляда при разрезе. Стрелка должна быть чёткой, стрелка А–А обозначает разрез, изображаемый с буквой А в уголке чертежа. Толщина линии сечения — 1–2 пикселя в цифровом формате, контрастная.

## Организация листа деталей и аннотирование

На каждом листе деталей (обычно А2 или А1) размещаются несколько взаимосвязанных деталей одного функционального узла или системы. Логическая группировка облегчает навигацию подрядчиком:
- верхняя часть — общий вид и сборочная схема;
- средняя часть — отдельные разрезы и увеличения;
- нижняя часть — таблица спецификации материалов и позиций.

**Формат заголовка детали** содержит:
1. Номер детали (1.05)
2. Название детали (например, «Узел виброизоляции центробежного вентилятора»)
3. Масштаб (1:10)
4. Единица измерения (мм — по умолчанию в РФ)

Пример:
```
┌─────────────────────────────┐
│ Деталь 1.05                 │
│ Узел виброизоляции         │
│ Масштаб 1:10               │
│ Материал: кВи=75°           │
└─────────────────────────────┘
```

## Штриховка и обозначение материалов

Согласно ГОСТ 2.306–68 «ЕСКД. Обозначение графических материалов и правила их нанесения на чертежах»:

| Материал | Штриховка | Типовое использование в ОВК |
|---|---|---|
| Сталь (сечение) | Диагональные линии под 45° | Воздуховоды, трубопроводы, каркасы |
| Медь / латунь | То же + пунктирная линия | Медные трубы хладагента |
| Пластмасса | Равномерная точка | Виброизоляционные прокладки, герметики |
| Уплотнитель (каучук) | Частые косые линии | Прокладки, виброизоляторы |
| Теплоизоляция | Разреженная точка | Кожухи котлов, теплопроводы |

Штриховка наносится компактно, на расстоянии 1–2 мм между линиями. В цифровых чертежах используются стандартные паттерны AutoCAD или Revit.

## Полнота размеров

Каждая деталь должна содержать **все необходимые размеры**, отсутствие которых затруднит изготовление или монтаж:

1. **Общие габариты**: длина, ширина, высота узла (например, 450 × 300 × 200 мм)
2. **Локальные размеры**: расстояния между отверстиями, диаметры отверстий (Ø12, Ø16), толщины стенок
3. **Размеры присоединения**: диаметры трубопроводов (G1″, G3/4″, пересчитанные в мм: 25 мм, 20 мм), расстояния между центрами присоединений
4. **Позиционные размеры**: расположение узлов относительно базовых плоскостей (например, высота оси вентилятора от пола = 1500 мм)
5. **Допуски**: для критических размеров указываются допуски (H7, h6) согласно ГОСТ 25346–2014

**Пример размерной цепи для узла присоединения:**
- Высота установки оси вентилятора: 1200 ± 10 мм (от уровня чистого пола)
- Диаметр присоединения всасывающего патрубка: 200 мм (указывается на чертеже воздуховода)
- Расстояние от стены до края кожуха: 100 мм

## Четкость аннотаций

Все текстовые аннотации должны соответствовать ГОСТ 2.304–81 «ЕСКД. Шрифты для надписей на чертежах»:
- Размер шрифта основного текста: 3–5 мм (в натуре чертежа)
- Размер шрифта обозначений позиций: 2–3 мм
- Шрифт: прямой, без украшений (например, GOST Type A)
- Контраст текста и фона: минимум 1.5:1 для цифровых форматов

Сокращения используются в соответствии с ГОСТ 2.316–2008 (например, «Ø» для диаметра, «R» для радиуса, «кв.м» для площади). Единицы измерения указываются один раз на листе в выносной надписи или заголовке.

## Практические рекомендации

1. **Типовые масштабы в практике**: для большинства узлов ОВК оптимальны масштабы 1:5, 1:10, 1:20. Масштаб 1:2.5 используется редко.
2. **Максимум 6–8 деталей на лист А2**: переполнение снижает читаемость.
3. **Проверка размеров перед выпуском**: все размеры должны быть пересчитаны в метрическую систему и сверены с расчётными данными.
4. **Разработка элементов с припусками**: для разборных узлов указываются чистовые размеры с минимальными допусками (H7/h6 для стандартных соединений).
5. **Виброизоляция**: на деталях отмечаются материалы (кВи=75°, натуральный каучук кг/м³ = 900–950) и допуски установки (±5 мм).

Качественная разработка деталей, соответствующая ГОСТ Р 21.1101–2013 и ASHRAE Guideline 7.1, является гарантией безошибочного выполнения монтажных работ и снижения переделок на объекте.
