---
title: "Условные обозначения и соглашения по легенде"
aliases: ["Условные обозначения и соглашения по легенде"]
description: "Всеобъемлющее руководство по символам HVAC в чертежах, условным обозначениям в легенде и графическим стандартам, включая стандарты ASHRAE и AIA для оборудования, воздуховодов, трубопроводов, управления, типов линий и сокращений в документах механических конструкций"
weight: 2
---

Условные обозначения и соглашения по символам устанавливают стандартизированное графическое общение для документов конструкции HVAC. Последовательное применение символов, типов линий, сокращений и легенд обеспечивает четкую интерпретацию подрядчиками, производителями и должностными лицами органов контроля на всех этапах проекта.

## Ссылки на стандартные символы

### Стандартные символы ASHRAE

ASHRAE предоставляет подробное руководство по символам посредством нескольких публикаций:

**Руководство ASHRAE 1-1996**: Технические требования HVAC&R для процесса пуска в эксплуатацию
- Определяет символы схем управления
- Устанавливает соглашения диаграмм потока
- Определяет методы схематического представления

**Справочник ASHRAE "Приложения"**: Глава по эксплуатации и управлению зданием
- Символы оборудования для планов
- Символы систем трубопроводов
- Соглашения по представлению воздуховодов

### Рекомендации по CAD-слоям AIA

Рекомендации AIA по слоям CAD (AIA CAD LG) устанавливают именование слоев для механических дисциплин:

**Слои с префиксом M для механических систем:**
- M-HVAC-EQUP: Символы оборудования
- M-HVAC-DUCT: Системы воздуховодов
- M-HVAC-PIPE: Системы трубопроводов
- M-HVAC-CONT: Устройства управления
- M-HVAC-DIFF: Диффузоры и решетки
- M-HVAC-SCHD: График и легенда
- M-ANNO-SYMB: Символы и ключевые точки

### Стандарты ASME

ASME Y14.38-2007: Сокращения и аббревиатуры для использования на чертежах и связанных документах
- Устанавливает стандартные механические сокращения
- Определяет обозначения компонентов трубопровода
- Определяет условные обозначения материалов

## Символы оборудования HVAC

### Оборудование обработки воздуха

**Воздухообрабатывающий агрегат (AHU):**
- Прямоугольник с диагональными линиями от угла к углу, образующими "X"
- Обозначение: AHU-# или обозначение согласно спецификации оборудования
- Размер, масштабированный в соответствии с масштабом плана
- Стрелка, указывающая направление выпуска

**Кровельный агрегат (RTU):**
- Прямоугольник с пунктирным контуром (указывающий на оборудование сверху)
- Внутренний рисунок "X"
- Обозначение: RTU-# или обозначение
- Пунктирная выноска к местоположению на плане кровли

**Блочный вентилятор (FCU):**
- Меньший прямоугольник с одной диагональной линией
- Обозначение: FCU-# или обозначение зоны
- Указаны точки подключения приточного/возвратного воздуха
- Высота монтажа отмечена, если критична

**Вытяжной вентилятор:**
- Круг с представлением лопастей пропеллера (три или четыре лопасти)
- Стрелка, указывающая направление потока воздуха
- Обозначение: EF-# с указанием м³/ч
- Вентиляторы на крыше показаны с пунктирным контуром

**Шкафный обогреватель:**
- Прямоугольник с символом нагревательной спирали (спиральная линия)
- Указание вентилятора пропеллера
- Обозначение: UH-# с мощностью (МВт)
- Высота монтажа и направление выброса

**Блок переменного объема воздуха (VAV):**
- Прямоугольник с символом заслонки внутри
- Нагревательная спираль показана, если присутствует (спиральная)
- Обозначение: VAV-# с указанием обслуживаемой зоны
- Диапазон воздушного потока (мин./макс. м³/ч)

**Вентилятор рекуперации энергии (ERV):**
- Прямоугольник, разделенный на четыре квадранта
- Стрелки, показывающие пути потока воздуха (приточное/вытяжное/наружное/возвратное)
- Обозначение: ERV-# с указанием мощности
- Тепловое колесо или пластинчатый теплообменник отмечены

### Холодильное оборудование

**Воздухоохлаждаемый чиллер:**
- Прямоугольник с указанием конденсационной спирали (вертикальные линии)
- Символ компрессора (круг с внутренними деталями)
- Обозначение: CH-# с мощностью в кВт
- Пунктирный контур, если установлен на крыше

**Водоохлаждаемый чиллер:**
- Прямоугольник с разделами испарителя/конденсатора
- Отделение компрессора отмечено
- Показаны подключения конденсационной воды
- Обозначение: CH-# с мощностью в кВт и типом

**Градирня:**
- Круг или многоугольник, представляющий чашу
- Расположение вентилятора указано в верхней части
- Показано распределение воды
- Обозначение: CT-# с мощностью в кВт или л/ч

**Конденсационный агрегат:**
- Прямоугольник с символом пропеллерного вентилятора
- Указано расположение компрессора
- Показаны подключения хладагента
- Обозначение: CU-# с мощностью (кВт или МВт)

### Оборудование отопления

**Котел:**
- Прямоугольник с символом пламени или указанием горелки
- Подключения подачи/возврата в верхней/нижней части
- Показано подключение дымохода
- Обозначение: B-# с МВт входной/выходной мощности

**Печь:**
- Прямоугольник с указанием горелки и теплообменника
- Воздухоприемная камера подачи в верхней части
- Подключение возвратного воздуха сбоку или снизу
- Обозначение: F-# с МВт входной мощности

**Водонагреватель:**
- Вертикальный цилиндр или прямоугольник
- Отмечены холодное входное отверстие, горячее выходное отверстие
- Показано подключение слива
- Обозначение: WH-# с емкостью (л и производительностью)

**Тепловой насос (грунтовый или воздушный источник):**
- Прямоугольник с символами компрессора и спирали
- Обратный клапан указан в трубопроводе хладагента
- Подключения грунтового контура для GSHP
- Обозначение: HP-# с мощностью в кВт

## Символы воздуховодов

### Линии и типы воздуховодов

**Воздуховод подачи воздуха:**
- Одна сплошная линия (1,6 - 3,2 мм в зависимости от масштаба)
- Толщина линии больше, чем возвратное/вытяжное
- Размеры: ширина × высота при изменениях и ответвлениях

**Воздуховод возвратного воздуха:**
- Одна сплошная линия (меньшая толщина, чем приточное)
- Или пунктирная линия согласно стандарту офиса
- Размеры показаны в стратегических местах

**Воздуховод вытяжного воздуха:**
- Пунктирная линия или линия с обозначением "E"
- Последовательное различие от возвратного
- Размеры и м³/ч отмечены

**Воздуховод наружного воздуха:**
- Пунктирная линия с обозначением "OA"
- Или сплошная линия с другой толщиной
- Обозначено требование м³/ч

**Воздуховод среднего/высокого давления:**
- Представление двойной линией
- Указывает на воздуховод >50 Па или >75 Па (согласно стандарту офиса)
- Толщина стенки пропорциональна масштабу

**Гибкий воздуховод:**
- Волнистая или зигзагообразная линия
- Максимальная длина отмечена (обычно 1,5 м)
- Показано от жесткого отвода к диффузору

**Подземный воздуховод:**
- Линия с равномерно расположенными перпендикулярными штрихами
- Или обозначение "U.G." рядом с линией
- Отметка инверта или глубина отмечена

### Фасонные части и принадлежности воздуховодов

**Переход воздуховода:**
- Сходящиеся или расходящиеся линии
- Размеры входящего и выходящего отверстий
- Длина показана, если критична для воздушного потока

**Направляющие лопасти:**
- Несколько коротких параллельных линий в отводе
- Количество согласно стандартам SMACNA
- Отмечено только в радиальных отводах

**Объемная заслонка:**
- Одна линия, перпендикулярная воздуховоду, под углом 45°
- Обозначение: VD или объемная заслонка
- Расположение отмечено для балансировки

**Противопожарная заслонка (FD):**
- Круг с диагональной линией
- Или квадрат с "FD" внутри
- Обозначение включает класс огнестойкости (1,5ч, 3ч)
- Температура плавкой вставки отмечена

**Дымовая заслонка (SD):**
- Круг с "S" или "SD"
- Квадратный символ с обозначением
- Тип привода отмечен (электрический/пневматический)
- На последовательность управления сделана ссылка

**Комбинированная противопожарная/дымовая заслонка:**
- Круг с "FSD" или комбинированный символ
- Указаны рейтинги и тип привода
- Обычно устанавливается на огнеупорных барьерах

**Разделительная заслонка:**
- Несколько параллельных линий в воздуховоде
- Указано в точке ответвления воздуховода
- Обозначение балансировочной заслонки

**Дверь доступа:**
- Прямоугольник на линии воздуховода
- Минимум 30 × 30 см или 30 × 45 см
- Расположено согласно SMACNA и требованиям доступа для балансировки

**Гибкое соединение:**
- Волнистый сегмент линии поперек воздуховода
- Обычно при подключении к оборудованию
- На спецификацию материала дана ссылка

**Звукоглушитель/Глушитель:**
- Прямоугольник с указанием акустического покрытия (малые параллельные линии)
- Длина и характеристики производительности отмечены
- Указано падение давления

**Нагреватель воздуховода:**
- Спиральная линия поперек воздуховода
- Указан электрический или паровой/горячеводный тип
- Обозначение: DH-# с мощностью в кВт или МВт

### Обозначение размеров воздуховодов

**Прямоугольный воздуховод:**
- Ширина × высота в сантиметрах
- Пример: 60 × 30 (ширина 60 см, высота 30 см)
- Отметка нижнего или верхнего края отмечена

**Круглый воздуховод:**
- Диаметр с символом Ø
- Пример: Ø40 (диаметр 40 см)
- Отметка осевой линии отмечена

**Овальный воздуховод:**
- Большой × малый размеры
- Пример: 50 × 25 ОВАЛЬНЫЙ
- Ориентация отмечена, если критична

## Символы трубопроводов

### Линии трубопроводов

**Холодная водопроводная вода (CHWS):**
- Сплошная линия с двумя перпендикулярными штрихами
- Или сплошная линия с обозначением CHW-S
- Толщина линии обычно 0,5 - 0,75 мм

**Возврат холодной водопроводной воды (CHWR):**
- Сплошная линия с одним перпендикулярным штрихом
- Или сплошная линия с обозначением CHW-R
- Слегка меньшая толщина, чем приточное

**Горячее водоснабжение (HWS):**
- Сплошная линия со стрелкой, указывающей от источника
- Или сплошная линия с обозначением HW-S или HWS
- Указано направление подачи

**Возврат горячей воды (HWR):**
- Сплошная линия со стрелкой, указывающей на источник
- Или сплошная линия с обозначением HW-R или HWR
- Отличается от подачи

**Паропровод:**
- Линия с равномерно расположенными сплошными точками
- Или обозначение "S" или "STEAM"
- Указано номинальное давление (НД, СД, ВД)

**Возврат конденсата из пара:**
- Линия с равномерно расположенными полыми кругами
- Или обозначение "CR" или "COND"
- Отмечен самотечный или принудительный возврат

**Линия хладагента жидкого:**
- Сплошная линия с обозначением "RL" или "LIQUID"
- Или линия со специальным обозначением
- Тип хладагента отмечен (R-410A, R-134a)

**Линия всасывания хладагента:**
- Пунктирная линия с обозначением "RS" или "SUCTION"
- Указана теплоизоляция
- Размер линии критичен для возврата масла

**Линия горячего газа хладагента:**
- Сплошная линия с обозначением "HG" или "DISCHARGE"
- Только в системах тепловых насосов
- Обратный клапан четко показан

**Конденсационное водоснабжение (CWS):**
- Линия с обозначением CW-S или CWS
- Направление потока указано
- л/ч отмечено на оборудовании

**Возврат конденсационной воды (CWR):**
- Линия с обозначением CW-R или CWR
- Возврат в градирню/чашу
- Расположения балансировочных клапанов

**Природный газ:**
- Линия с длинной штрих-пунктирной линией (— - — -)
- Обозначение "G" или "GAS"
- Расположения регулятора давления показаны
- Размер согласно требованиям кода

**Жидкое топливо:**
- Двойная линия или линия с обозначением "FO"
- Подача и возврат различены
- Расположения резервуара и насоса указаны

**Холодное бытовое водоснабжение (CW):**
- Сплошная линия с обозначением "CW" или "C"
- Различие от холодной воды с учетом контекста
- Показаны подключения приборов

**Горячее бытовое водоснабжение (HW):**
- Сплошная линия с обозначением "HW" или "H"
- Циркуляционная линия, если присутствует (HWR)
- Расположения смесительного клапана

**Санитарный слив:**
- Скрытая линия (длинная штрих-пунктирная) или сплошная с обозначением
- Уклон указан со стрелкой и процентом
- Показаны подключения вентиляции

**Слив крыши:**
- Аналогично санитарному, но с обозначением "RD"
- Переливные сливы различены
- Уклон к сливу указан

### Фасонные части и компоненты трубопроводов

**Запорный клапан:**
- Круг с перпендикулярной линией через центр
- Или квадрат с диагональными линиями
- Размер и тип отмечены

**Регулирующий клапан:**
- Круг с представлением глобуса внутри
- Ориентация корпуса показана
- Используется для дросселирования

**Шаровой кран:**
- Круг с указанием четвертьоборота
- Полнопроходной или стандартный проход указан
- Тип привода при автоматизации

**Дисковый затвор:**
- Круг с линией, представляющей диск
- Символ привода, если имеется
- Тип пластины или фланца отмечен

**Обратный клапан:**
- Круг со стрелкой, указывающей направление потока
- Указан тип поворотный, тихий или пружинный
- Ориентация критична для установки

**Трехходовой клапан:**
- "Y" или "T" образный символ с кругом в корпусе
- Обозначения портов: общий, нормально открытый, нормально закрытый
- Показана конфигурация смешивания или разделения

**Регулятор давления (PRV):**
- Символ клапана с указанием пружины
- Отмечены входное/выходное давления
- Символы манометра рядом

**Предохранительный клапан температуры и давления:**
- Символ клапана с обозначением "T&P"
- Трубопровод выхода к одобренному месту
- Требуется для сосудов давления

**Предотвратитель обратного потока:**
- Прямоугольник с символами обратного клапана внутри
- Указан тип (RPZ, DCVA и т. д.)
- Показаны испытательные краны

**Фильтр-сетка:**
- Символ "Y" или корзины на трубе
- Указан продувочный клапан
- Указан размер сетки

**Расходомер:**
- Круг с указанием турбины или отверстия
- Или обозначение "FM"
- Отмечены требования прямого участка

**Термометр:**
- Круг с "T" или указанием стержня
- Расположение в ключевых точках измерения
- Указан цифровой или аналоговый тип

**Манометр:**
- Круг с "P" или представлением циферблата
- Указан диапазон (0-200 кПа, 0-700 кПа и т. д.)
- Показан изолирующий клапан

**Воздуховыпуск (ручной или автоматический):**
- Маленький круг со стрелкой вверх или "AV"
- Ручной и автоматический различены
- Расположения высоких точек

**Дренажный клапан:**
- Маленький круг со стрелкой вниз или "DV"
- Тип подключения шланга
- Расположения низких точек

**Расширительный бак:**
- Круг или форма цилиндра
- Отмечен тип мембран или диафрагмы
- Указаны размер и объем приема

**Насос:**
- Круг с указанием крыльчатки
- Или обозначение "P" с номером насоса
- Стрелка, показывающая направление потока
- Указаны мощность в кВт и л/ч

**Теплообменник:**
- Прямоугольник с указанием пучка труб или пластин
- Первичная/вторичная сторона обозначена
- Мощность в МВт или кВт

**Регулятор давления:**
- Корпус клапана с указанием диафрагмы
- Указаны входное и выходное давления
- Показано подключение вентиляции

**Виброизолятор:**
- Синусоидальный или пружинный символ
- На подключениях оборудования
- Указан тип (пружина, неопрен и т. д.)

**Якорь трубопровода:**
- Треугольник или трапеция на трубе
- Указано направленное ограничение
- Отмечено конструктивное крепление

**Направляющая трубопровода:**
- Параллельные линии перпендикулярно трубе
- Разрешает осевое движение, предотвращает боковое
- Расстояние согласно расчету теплового расширения

**Подвеска трубопровода:**
- Перевернутый треугольник или символ "H"
- Указан тип: стержневая, траверсная или хомутная
- Пружинный изолятор, если требуется

**Гибкий разъем:**
- Волнистый сегмент линии
- На подключениях насоса и оборудования
- Указаны материал и номинальное давление

## Символы устройств раздачи воздуха

### Выхода приточного воздуха

**Потолочный диффузор:**
- Квадрат с диагоналями (рисунок "X")
- Размер отмечен в сантиметрах (60 × 60, 60 × 120 и т. д.)
- Размер шейки для подключения
- Данные м³/ч и выброса

**Линейный диффузор:**
- Прямоугольник с несколькими короткими перпендикулярными линиями
- Отмечена длина
- Ширина прорези и количество прорезей
- м³/ч на линейный метр

**Щелевой диффузор:**
- Длинный узкий прямоугольник
- Непрерывный или сегментированный
- Указаны требования к подпотолочному пространству

**Круглый диффузор:**
- Круг с внутренним рисунком
- Указан диаметр
- Отмечен тип с закруткой или фиксированным конусом

**Решетка приточного воздуха:**
- Прямоугольник с вертикальными линиями (стержни)
- Горизонтальная или вертикальная ориентация
- Процент свободной площади
- Без заслонки (заслонка отдельно)

**Регистр приточного воздуха:**
- Прямоугольник с вертикальными линиями и символом заслонки
- Включает встроенную заслонку
- Противоположные лопасти или одиночное отклонение

### Возвратные/вытяжные решетки

**Решетка возвратного воздуха:**
- Прямоугольник с диагональными линиями от углов
- Или прямоугольник с обозначением "RA"
- Отмечена свободная площадь
- Доступ фильтра, если применимо

**Вытяжная решетка:**
- Прямоугольник с диагональными линиями, обозначение "EX"
- Или прямоугольник со стрелками наружу
- Номинальное давление огня/дыма, если требуется

**Жалюзи двери/Решетка передачи воздуха:**
- Маленький прямоугольник на символе двери
- Предоставлена свободная площадь
- Альтернатива размера подрезки

### Регистры и жалюзи

**Потолочный регистр:**
- Квадрат с указанием стержня и заслонки
- Отмечено регулируемое отклонение
- Размеры ядра и границы

**Напольный регистр:**
- Прямоугольник с обозначением "F.R."
- Номинальная нагрузка (легкая, средняя, тяжелая)
- Совместимость с подпольным пространством на периметре

**Боковой регистр:**
- Прямоугольник на стене со стрелкой направления выброса
- Одиночное или двойное отклонение
- Высота монтажа критична

**Жалюзи (фиксированные):**
- Прямоугольник с параллельными диагональными линиями
- Расстояние между лопастями и угол
- Данные свободной площади и падения давления

**Жалюзи (регулируемые):**
- Символ фиксированных жалюзи с указанием привода
- Моторизованное или ручное управление
- Класс уплотнения для кодов энергии

## Символы управления и устройства

### Датчики температуры

**Комнатный термостат:**
- Круг с "T" внутри
- Показано расположение на стене
- Указан тип отопления/охлаждения/теплового насоса
- Отмечен диапазон уставки

**Датчик воздуховода:**
- Круг или прямоугольник с "T" на воздуховоде
- Указана длина усредняющего элемента
- Различен датчик нижнего предела или рабочий

**Погружной датчик:**
- Символ "T" на трубе
- Тип скважины (сухая или влажная)
- Указана глубина погружения

**Датчик наружного воздуха:**
- Символ "T" с обозначением "OA"
- Предпочтительна установка на северной стене
- Защита от прямого солнца и осадков

### Датчики давления и выключатели

**Датчик статического давления воздуховода:**
- Круг с "P" на воздуховоде
- Место измерения (приточное, возвратное, пространство)
- Диапазон датчика (0-25 Па, 0-50 Па)

**Датчик дифференциального давления:**
- Два символа "P" с соединительной линией
- На фильтре, спирали или заслонке
- Уставка выключателя для сигнала тревоги/отключения

**Датчик давления воды:**
- Символ "P" на трубе
- Тип манометра или датчика
- Указан диапазон работы

**Датчик давления хладагента:**
- "P" на линии хладагента
- Высокая или низкая сторона
- Уровни отключения безопасности

### Устройства потока

**Станция измерения потока воздуха (FMS):**
- Прямоугольник поперек воздуховода с "FMS" или "FS"
- Сетка измерения скорости
- Подключение к DDC для управления потоком

**Выключатель потока воды:**
- Символ лопасти на трубе
- Обозначение "FS"
- Доказательство потока для защиты

**Расходомер (вода):**
- Круг на трубе с указанием турбины
- Вывод л/ч в DDC
- Суммирующий или мгновенный

### Датчики влажности

**Датчик влажности в пространстве:**
- Круг с "H" или "RH"
- Установка на стене или в воздуховоде
- Диапазон измерения (20-80% RH типично)

**Датчик влажности воздуховода:**
- "H" или "RH" на воздуховоде
- Расположение возвратного или смешанного воздуха
- Для блокировки экономайзера или управления увлажнителем

### Управляющие заслонки

**Моторизованная заслонка (электрическая):**
- Символ заслонки с "M" или символом двигателя
- Напряжение привода (24В, 120В, 220В)
- Возврат пружины или без возврата пружины

**Моторизованная заслонка (пневматическая):**
- Символ заслонки с символом пневматического привода
- Требование давления воздуха (обычно 100 кПа)
- Нормально открыто или нормально закрыто

**Заслонка наружного воздуха:**
- Обозначена "OA" или "OUTD"
- Отмечена минимальная позиция (обычно 10-30%)
- Отмечена последовательность экономайзера

**Заслонка возвратного воздуха:**
- Обозначена "RA" или "RET"
- Модулирует напротив заслонки наружного воздуха
- Минимальная позиция (обычно 70-90%)

**Заслонка вытяжного воздуха:**
- Обозначена "EA" или "EXH"
- Модулирует с наружным воздухом для давления здания
- Отмечена функция разрядки против вытяжки

### Приводы

**Электрический привод:**
- Маленький прямоугольник или круг с "E" или символом двигателя
- Номинальное напряжение и крутящий момент
- Модулирующий (0-10В, 2-10В, 4-20мА) или двухпозиционный

**Пневматический привод:**
- Прямоугольник или круг с "P"
- Сигнал давления воздуха (20-100 кПа, 55-90 кПа)
- Указано действие возврата пружины

**Электро-пневматический привод:**
- Комбинированные электрические и пневматические символы
- Электрический сигнал преобразован в пневматическое действие
- Отмечено положение при отказе

### Управляющие клапаны

**Двухходовой управляющий клапан:**
- Символ клапана с приводом
- Указано нормально открыто (NO) или нормально закрыто (NC)
- Характеристика потока (линейная, равнопроцентная)

**Трехходовой управляющий клапан:**
- "Y" образный клапан с приводом
- Обозначено применение смешивания или разделения
- Обозначения портов (AB, A, B)

**Независимый от давления клапан:**
- Символ клапана с обозначением "PI"
- Интегральное измерение и управление потоком
- л/ч уставки отмечены

### Панели управления и полевые устройства

**Панель прямого цифрового управления (DDC):**
- Прямоугольник с "DDC" или обозначением контроллера
- Модель контроллера и количество точек
- Подключение сети (BACnet, Modbus, LonWorks)

**Преобразователь частоты (VFD):**
- Прямоугольник с "VFD" или "VSD"
- Номинальная мощность в кВт и напряжение
- Тип управляющего сигнала (0-10В, 4-20мА)

**Стартер (стартер двигателя):**
- Прямоугольник с "MS" или "STR"
- FVNR (полное напряжение неправый) типично
- Размер и номинальное напряжение

**Реле:**
- Символ катушки и контакта
- Нормально открытые или нормально закрытые контакты
- Управляющее напряжение (24В типично)

**Трансформатор:**
- Две параллельные катушки с сердечником
- Напряжения первичной/вторичной (120/24В типично)
- Указана номинальная мощность в ВА

### Типы линий управления

**Пневматическая трубка:**
- Пунктирная линия с длинными штрихами
- 6 мм медь или пластик
- Отмечено давление воздуха (обычно 140 кПа основное)

**Электрическая управляющая проводка:**
- Пунктирная линия с короткими штрихами
- Или тонкая сплошная линия
- Напряжение и количество проводников (18/2, 18/3 и т. д.)

**Сетевое сообщение:**
- Линия с символом данных или обозначением "NET"
- Указан протокол (BACnet MS/TP, Ethernet)
- Топология последовательного соединения или звезда

**Силовая проводка:**
- Тяжелая сплошная линия
- Напряжение и фаза (120В/1Ф, 208В/3Ф, 480В/3Ф)
- Размер провода и кабелепровод

## Типы линий и толщины линий

### Стандарты толщины линий

**Линии объекта:**
- Основные компоненты системы: 0,5 - 0,75 мм (перо 3-4)
- Вторичные компоненты: 0,35 - 0,45 мм (перо 2)
- Тонкие линии для деталей: 0,25 мм (перо 1)

**Скрытые линии:**
- Пунктирные линии для скрытых элементов: 0,25 - 0,35 мм
- Оборудование над потолком показано пунктиром
- Подземные трубопроводы

**Осевые линии:**
- Длинный штрих, короткий штрих, длинный штрих рисунок: 0,25 мм
- Осевые линии оборудования
- Линии симметрии в деталях

**Линии собственности/Границы:**
- Большая толщина линии: 0,9 - 1,25 мм
- Контур здания на планах участка
- Огнеупорные стены выделены

**Линии резки:**
- Тяжелая пунктирная линия со стрелками: 0,75 - 1,0 мм
- Индикаторы разреза
- Ссылки на разрезы

### Применение типов линий

**Сплошные линии:**
- Системы воздуховодов и трубопроводов
- Контуры оборудования
- Видимые архитектурные элементы

**Пунктирные линии:**
- Оборудование над потолком
- Будущая работа
- Альтернативные конфигурации
- Подземные коммунальные службы

**Фантомные линии:**
- Длинный штрих, короткий штрих, короткий штрих, длинный штрих
- Альтернативные позиции
- Соседняя конструкция для справки
- Путь движения

**Линии разрыва:**
- Произвольная неправильная линия или зигзаг
- Где чертеж разломан для масштаба
- Длинные прогоны сокращены

## Сокращения и номенклатура

### Основные сокращения HVAC

| Сокращение | Значение |
|------------|----------|
| AFF | Выше готового пола |
| AHU | Воздухообрабатывающий агрегат |
| BHP | Мощность на валу |
| BTU | Британская тепловая единица |
| CFM | Кубические футы в минуту |
| COP | Коэффициент производительности |
| DDC | Прямое цифровое управление |
| DX | Прямое расширение |
| EER | Коэффициент энергоэффективности |
| EF | Вытяжной вентилятор |
| EGER | Вытяжной воздух |
| ERV | Вентилятор рекуперации энергии |
| ESP | Внешнее статическое давление |
| FPM | Футы в минуту |
| GPM | Галлоны в минуту |
| HRV | Вентилятор рекуперации тепла |
| HVAC | Отопление, вентиляция и кондиционирование воздуха |
| MBH | Тысяча БТЕ в час |
| MCA | Минимальный ток цепи |
| MOCP | Максимальная защита от перегрузки |
| OA | Наружный воздух |
| RA | Возвратный воздух |
| RTU | Кровельный агрегат |
| SA | Приточный воздух |
| SEER | Сезонный коэффициент энергоэффективности |
| SHGC | Коэффициент усиления солнечного тепла |
| TDS | Общее количество растворенных твердых веществ |
| VAV | Переменный объем воздуха |
| VFD | Преобразователь частоты |

### Сокращения трубопроводов

| Сокращение | Значение |
|------------|----------|
| CHW | Холодная вода |
| CHWR | Возврат холодной воды |
| CHWS | Холодная водопроводная вода |
| CR | Возврат конденсата |
| CW | Конденсационная вода или холодная вода (контекст) |
| CWR | Возврат конденсационной воды |
| CWS | Конденсационное водоснабжение |
| DHW | Горячее бытовое водоснабжение |
| FO | Жидкое топливо |
| HG | Горячий газ (хладагент) |
| HW | Горячая вода |
| HWR | Возврат горячей воды |
| HWS | Горячее водоснабжение |
| MU | Подпиточная вода |
| RL | Жидкий хладагент |
| RS | Всасывание хладагента |

### Сокращения управления и приборов

| Сокращение | Значение |
|------------|----------|
| CO | Переключение |
| CP | Точка управления |
| DAT | Температура выпускаемого воздуха |
| DATS | Датчик температуры выпускаемого воздуха |
| DP | Дифференциальное давление |
| DPST | Переключатель дифференциального давления |
| EMS | Система управления энергией |
| EP | Электро-пневматический |
| FS | Выключатель потока |
| LS | Конечный выключатель |
| MAT | Температура смешанного воздуха |
| NC | Нормально закрыто |
| NO | Нормально открыто |
| OAT | Температура наружного воздуха |
| PE | Пневмо-электрический |
| RAT | Температура возвратного воздуха |
| RH | Относительная влажность |
| SAT | Температура приточного воздуха |
| SP | Статическое давление или уставка |
| SPT | Датчик статического давления |

### Материалы и конструкция

| Сокращение | Значение |
|------------|----------|
| ANOD | Анодированный |
| BWG | Проволока по Бирмингему |
| CI | Чугун |
| CS | Углеродистая сталь |
| CU | Медь |
| DI | Ковкий чугун |
| FRP | Стекловолоконный пластик |
| GA | Калибр |
| GALV | Оцинкованный |
| GI | Оцинкованное железо |
| HDPE | Полиэтилен высокой плотности |
| PVC | Поливинилхлорид |
| SS | Нержавеющая сталь |
| WI | Кованое железо |

## Организация легенды

### Расположение легенды на чертежах

**Расположение на чертежах:**
- Первый лист каждой дисциплины (M-101 Планы механики)
- На последующих листах: "См. легенду на листе M-101"
- Постоянное расположение (обычно нижний правый или левый)
- Название: "СОКРАЩЕНИЯ И СИМВОЛЫ"

**Компоненты легенды:**
- Раздел символов оборудования
- Раздел символов воздуховодов
- Раздел символов трубопроводов
- Раздел символов устройств управления
- Таблица сокращений
- Основные примечания, относящиеся ко всем листам

### Согласованность символов

**Соблюдать во всем проекте:**
- Один и тот же символ для одного устройства/компонента на всех листах
- Масштабировать символы надлежащим образом (не искажать)
- Толщина линий согласована в соответствии с типом системы
- Этикетки точно совпадают со спецификациями оборудования

**Требования к координации:**
- Электрические символы скоординированы для подачи питания оборудования
- Символы сантехники для подключения воды
- Конструктивные символы для проникновений и опор
- Архитектурные символы для диффузоров в потолках

### Учет масштаба

**Размер символов:**
- При масштабе 1:50 (1/4" = 1'-0"): символы оборудования размером 3-13 мм
- При масштабе 1:100 (1/8" = 1'-0"): символы сохраняют читаемость, масштабированы пропорционально
- Детали в большем масштабе (1:10 или 1" = 1'-0"): точное представление размера
- Схематические диаграммы: не в масштабе, только символы

**Размер текста:**
- Минимальная высота текста: 3 мм для видов плана
- Теги оборудования: 5-6 мм высота
- Текст примечания: 2,5-3 мм высота
- Текст названия: 6-10 мм высота

## Применение в среде BIM/CAD

### Библиотеки символов CAD

**Создание блоков или ячеек:**
- Символы как многоразовые блоки (AutoCAD) или ячейки (MicroStation)
- Встроенные атрибуты для расписаний (тег, мощность, л/ч и т. д.)
- Вложенные блоки для сложных сборок оборудования
- Динамические блоки с состояниями видимости для вариаций

**Назначение слоев:**
- Разместить символы на правильном слое AIA
- Оборудование на M-HVAC-EQUP
- Управление на M-HVAC-CONT
- Аннотации на M-ANNO-TEXT

### Стандарты символов BIM

**Требования семейства Revit:**
- Согласованное имя семейства (FCU_FloorMounted_TypeA)
- Общие параметры для заполнения расписания
- Уровень развития (LOD) 200-300 для документов конструкции
- 2D символическое представление в виде плана
- 3D геометрия для координации

**Соображения сотрудничества:**
- Экспорт IFC сохраняет целостность символа
- Обнаружение конфликтов требует точной геометрии 3D
- Связанные модели показывают согласованную символику
- Внешний вид Navisworks соответствует намерению

### Обновление и редакция символов

**Процедуры редакции:**
- Затемненные области при изменении значения символов
- Примечание в графике редакции: "Пересмотренная легенда символа управления"
- Обновление основного шаблона для будущих проектов
- Дополнения четко переформулировают любые изменения символов

**Управление версиями:**
- Дата легенды и библиотеки символов
- Отслеживание, когда стандарты обновлены (ASHRAE, SMACNA)
- Архивирование старых проектов с их современными символами
- Обучение новым стандартам символов в масштабе фирмы

## Нормативные и юрисдикционные соображения

### Толкование должностного лица кодекса

**Ясность для проверки плана:**
- Однозначные символы предотвращают задержки при проверке плана
- Символы противопожарной заслонки четко показывают рейтинги
- Огнеупорные узлы сильно подчеркнуты
- Системы жизнеобеспечения (дымовой контроль, пожарная сигнализация) четко отличены

**Требования к представлению:**
- Некоторые юрисдикции требуют определенные условные обозначения
- Военные проекты: символы Единых критериев средств (UFC)
- Проекты GSA: стандарты символов GSA
- Местные поправки могут диктовать определенное представление

### Международные вариации

**Стандарты ISO:**
- Серия ISO 14617 для графических символов в диаграммах
- Символы оборудования различаются (европейские условные обозначения)
- Метрические единицы и обозначения размеров
- Коды цветов трубопроводов (не применяется к черно-белым чертежам США, но влияет на BIM)

**Стандарты ANSI:**
- ANSI/ASME Y32.2.3: Фасонные части трубопроводов, клапаны и трубопроводы
- ANSI/ASME Y32.2.4: Отопление, вентиляция и кондиционирование воздуха
- ANSI Y32.9: Электрические символы (для управления HVAC)

## Лучшие практики разработки легенды

### Простота и ясность

**Избегайте чрезмерного усложнения:**
- Используйте простейший символ, который четко передает значение
- Не создавайте новые символы, когда стандарт существует
- Чрезмерно художественные символы снижают ясность
- Символы должны четко воспроизводиться при уменьшенных масштабах

**Отличимость:**
- Каждый символ четко отличается от других
- Воздуховоды не путаются с трубопроводами
- Приточное отличается от возвратного/вытяжного
- Холодная вода отличается от горячей

### Полнота

**Включить все элементы проекта:**
- Каждый символ, используемый на чертежах, появляется в легенде
- Нет потерянных символов без ссылки в легенде
- Специальное или нестандартное оборудование получает уникальный символ
- Примечание при изменении символа от стандарта

**Перекрестные ссылки:**
- Легенда ссылается на спецификации оборудования
- Символы привязаны к разделам спецификаций
- Диаграммы управления соответствуют символам плана
- Детали используют те же символы, что и планы

### Обучение и общение

**Понимание проектной группой:**
- Все дизайнеры используют одну и ту же библиотеку символов
- Принципалы проверяют и одобряют символы перед выпуском
- Контрольный список контроля качества включает проверку символов
- Стажеры обучены стандартным символам фирмы

**Сообщение подрядчика:**
- На собрании перед торгами рассматривается легенда
- На встречах обсуждаются необычные символы
- Отслеживание RFI для неправильного понимания символов
- Требования по ведению после монтажа включают точную символику

## Заключение

Стандартизированные условные обозначения и соглашения по символам составляют графический язык документов конструкции HVAC. Соблюдение стандартов ASHRAE, AIA и ASME обеспечивает четкое общение между дизайнерскими дисциплинами, подрядчиками и юрисдикциями. Согласованное применение символов оборудования, представлений воздуховодов и трубопроводов, обозначения устройств управления и сокращений минимизирует двусмысленность, снижает RFI и облегчает точное строительство. Поддержание современных библиотек символов в среде CAD и BIM, координация с нормативными требованиями и обучение проектных групп правильному использованию символов являются основными практиками профессиональной документации HVAC.
