---
title: "Стандарты обозначений HVAC"
aliases: ["Стандарты обозначений HVAC"]
weight: 1
---

```yaml
---
title: "Стандарты обозначений HVAC"
weight: 1
description: "Унифицированные графические символы, обозначения оборудования и трубопроводов в системах вентиляции и кондиционирования воздуха в соответствии с международными и национальными стандартами."
---

## Обзор

Унифицированная система обозначений в проектной документации HVAC обеспечивает однозначное распознавание компонентов системы, потоков рабочих сред и параметров оборудования всеми участниками проектирования и строительства. Стандартизация графических символов критична для снижения ошибок при интерпретации чертежей, упрощения обмена документацией между организациями и странами, а также обеспечения соответствия требованиям строительных норм и профессиональных стандартов.

Основные нормативные документы, регламентирующие символику HVAC, включают:
- **ISO 1219-1:2012** — Графические символы для гидравлических и пневматических системах (базовая иерархия)
- **ASHRAE Standard 134-2011** — Graphical Symbols for Plumbing Systems
- **ANSI/ISA-5.1-2009** — Instrumentation Symbols and Identification (приборы управления)
- **EN 12098** — Системы автоматизации зданий (BMS)
- **ГОСТ 21.404-85** — СПДС. Условные обозначения в проектах систем вентиляции

Настоящие правила действуют на территории Российской Федерации в соответствии с Сводом правил СП 60.13330.2020 (актуализированное издание СНиП 41-01-2003 «Отопление, вентиляция и кондиционирование»).

---

## Графические символы оборудования

Основные компоненты механических установок HVAC изображаются стандартными геометрическими фигурами:

| **Оборудование** | **Символ** | **Примечание** |
|---|---|---|
| Вентилятор центробежный | Квадрат с лопастями | Стрелка указывает выход воздуха |
| Вентилятор осевой | Окружность с лопастями | Для локальной циркуляции |
| Компрессор ротационный | Окружность с точкой | При необходимости указывается марка |
| Компрессор поршневой | Окружность с буквой Р | На схемах холодильных систем |
| Калорифер водяной | Прямоугольник с волнистой линией | Обозначает теплообменник |
| Охладитель воздуха (фреон) | Прямоугольник с двойной волной | Для систем с прямым расширением |
| Фильтр-осушитель | Прямоугольник + символ фильтра | В контуре холодоагента |
| Теплообменник пластинчатый | Две параллельные линии | Для совмещённых потоков |

Согласно **ГОСТ 21.404-85**, каждый символ сопровождается меткой оборудования формата **ОВ**, где:
- **О** — обозначение системы (вентиляция, кондиционирование, отопление)
- **В** — тип оборудования (В1, В2, В3 и т. д.)
- **Номер** — порядковый номер устройства в проекте

---

## Символы воздуховодов и трубопроводов

### Воздуховоды

Основные правила графического отображения:

- **Главный магистральный воздуховод** — линия толщиной 0,8–1,2 мм с заполненным прямоугольником сечения
- **Ответвления (угловые отводы)** — угол 90° или 45° согласно конфигурации
- **Гибкие вставки (спирально-навитые трубки ПВХ)** — волнистая линия
- **Дросселирующие диафрагмы** — символ диафрагмы (две параллельные линии с разрывом)

Размеры сечений указываются в миллиметрах (мм) над или под линией воздуховода. Скорость потока обозначается в м/с рядом с размером: **600×400, v = 5,5 м/с**.

### Трубопроводы (вода, хладагент)

- **Подающая линия (горячая вода)** — сплошная линия красного цвета толщиной 0,6 мм
- **Обратная линия (холодная вода)** — сплошная линия синего цвета толщиной 0,6 мм
- **Линии хладагента R-134a, R-410A** — сплошная линия зелёного или жёлтого цвета

Диаметры трубопроводов указываются в дюймах (DN) или миллиметрах (Ø) согласно стандарту ANSI/ASME:
- DN15 (½″) — максимальный расход ~ 0,3 кг/с
- DN25 (1″) — максимальный расход ~ 1,2 кг/с
- DN40 (1½″) — максимальный расход ~ 3,5 кг/с

---

## Символы арматуры и устройств управления

### Регулирующая и защитная арматура

| **Устройство** | **Условное обозначение** | **Назначение** |
|---|---|---|
| Задвижка | Квадрат с диагональю | Перекрытие потока, отсечка |
| Обратный клапан | Треугольник в окружности | Предотвращение обратного потока |
| Редукционный клапан давления | Символ 3/2 с пружиной | Ограничение давления на 2–5 кПа |
| Электромагнитный клапан | Соленоид (катушка) над клапаном | Дистанционное управление |
| Регулятор расхода | Дроссель (две линии + стрелка) | VAV-коробки, балансировка |
| Смесительный клапан трёхходовой | Три отвода из узла | Для систем теплоснабжения |
| Шаровой кран | Окружность с точкой | Полнопроходный, быстродействующий |

### Приборы управления и автоматики (ISA)

Согласно **ANSI/ISA-5.1-2009**, приборы обозначаются прямоугольниками с буквенными кодами функций:

- **T** — Temperature (датчик температуры)
- **P** — Pressure (датчик давления)
- **H** — Humidity (датчик влажности)
- **F** — Flow (датчик расхода)
- **C** — Controller (контроллер)
- **I** — Indicator (индикатор, регистратор)

**Пример обозначения:** Датчик температуры приточного воздуха — **TT-1**, контроллер кондиционирования — **CC-1**.

---

## Терминальные устройства воздухораспределения

| **Прибор** | **Графический символ** | **Применение** |
|---|---|---|
| Диффузор потолочный радиальный | Окружность с 4 лучами | Равномерное распределение воздуха |
| Щелевая линейная решётка | Два-три параллельных отрезка | Перимиальные зоны, фасадная линия |
| Анемостат (шариковый диффузор) | Окружность с внутренней точкой | Регулируемый расход, акустический комфорт |
| Вытяжная решётка | Квадрат или прямоугольник с крестом | Удаление отработанного воздуха |
| VAV-боксы терминальные | Прямоугольник с трёхходовым клапаном | Зонирование по температуре |
| Выпуск под потолком (высокоскоростной) | Символ со стрелкой 45° | Перемешивание больших объёмов |

---

## Стрелки и индикаторы потока

- **Направление потока воздуха** — одиночная стрелка на линии воздуховода
- **Направление потока жидкости** — одиночная стрелка на линии трубопровода
- **Принудительное направление** — полусплошная стрелка (в VAV-системах)
- **Уклон трубопровода** — символ стрелки с углом (обычно ≥ 0,3% для естественного стока конденсата)
- **Точка подъёма и падения** — буквы **П** (подъём) и **О** (опускание) с углом

---

## Метки оборудования и нумерация

Согласно **ГОСТ 21.404-85**, приняты следующие префиксы:

- **ОВ** — основное оборудование вентиляции
- **ОК** — кондиционирование воздуха
- **ОТ** — отопительное оборудование
- **АВ** — автоматика и приборы (воздух)
- **АХ** — автоматика холодильных установок

**Формат метки:** ОВ-1, ОВ-2, ... ОВ-N для вентиляторов; АВ-1, АВ-2 — для датчиков.

Информация на чертежах должна включать:
- Марку и модель оборудования (по каталогам производителей)
- Техническую мощность (Вт, кВт)
- Расходные характеристики (м³/ч, дм³/с)
- Давление (Па, кПа)
- Коэффициент шума (дБ(A) на расстоянии 1 м)

---

## Символы облаков изменений и примечаний

На чертежах проектных изменений используются:

- **Облако изменения** — замкнутая линия неправильной формы вокруг изменённого элемента
- **Номер ревизии** — цифра или буква внутри облака (1, 2, А, Б)
- **Дата и автор** — в таблице истории изменений внизу листа

---

## Стандарты и нормативные документы

| **Стандарт** | **Область применения** | **Ключевые разделы** |
|---|---|---|
| ISO 1219-1:2012 | Гидравлические и пневматические системы | Базовые графические символы (ISO/IEC 80416) |
| ASHRAE Standard 134 | Обозначения сантехники и HVAC (Северная Америка) | Символы оборудования, фильтры, клапаны |
| ANSI/ISA-5.1-2009 | Приборы управления и инструментация | Датчики, регуляторы, функциональные коды |
| EN 12098 | BMS, системы управления энергией | Иерархия приборов, коммуникационные интерфейсы |
| ГОСТ 21.404-85 | СПДС, условные обозначения вентиляции | Российский стандарт обозначений HVAC |
| СП 60.13330.2020 | Отопление, вентиляция, кондиционирование | Требования к проектной документации |

---

## Практические рекомендации

### Толщины линий на чертежах

- **Основные оси магистральных воздуховодов:** 0,8–1,2 мм (сплошная чёрная)
- **Ответвления и локальные устройства:** 0,5–0,6 мм
- **Вспомогательные линии (оси, размеры):** 0,3–0,4 мм

### Масштабы

- Планы расположения оборудования: 1:200, 1:250, 1:500
- Детальные схемы узлов: 1:50, 1:100
- Аксонометрические схемы: 1:100, 1:150

### Цветовая кодировка

При использовании цветных чертежей (PDF, BIM-модели):

- **Красный** — горячая вода (ГВС, отопление)
- **Синий** — холодная вода (ХВС), обратная линия
- **Зелёный, жёлтый** — хладагент
- **Чёрный, серый** — воздуховоды и вспомогательные линии
- **Оранжевый** — дымоудаления (в объектах НФПА)

### Типовые диапазоны параметров на схемах

- **Скорость воздуха в магистральных воздуховодах:** 4–7 м/с (жилые), 3–5 м/с (офисы)
- **Скорость у терминальных устройств:** 0,3–0,5 м/с (комфорт)
- **Перепад давления фильтра:** 150–200 Па (чистый), до 600 Па (замена)
- **Температурный напор теплообменников:** ΔT = 5–15 °C (калориферы), 3–8 °C (охладители)

При проектировании необходимо соблюдать согласованность условных обозначений между всеми листами проекта и прикладывать к комплекту чертежей легенду (таблицу соответствия символов и оборудования).

```
