---
title: "Разработка легенды"
aliases: ["Разработка легенды"]
weight: 3
---

```yaml
---
title: "Разработка легенды"
weight: 3
description: "Методология разработки полной системы условных обозначений, сокращений и паттернов штриховки для комплекта рабочих чертежей ОВК-систем в соответствии с ГОСТ и ASHRAE."
---
```

## Обзор

Легенда (условные обозначения) является критическим элементом комплекта рабочих чертежей систем отопления, вентиляции и кондиционирования воздуха. Она обеспечивает единообразное истолкование графических символов, буквенных обозначений, сокращений и паттернов материалов всеми участниками проекта — подрядчиками, инженерами, строителями и органами надзора. Неправильно составленная или неполная легенда приводит к ошибкам в монтаже, несогласованности с прилежащими дисциплинами (сантехника, электроснабжение, слабые токи) и задержкам при согласовании с контрольными органами. Разработка легенды должна выполняться на начальных этапах проектирования в соответствии с действующими стандартами ГОСТ Р 21.1201–97, ISO 1219-1 и рекомендациями ASHRAE BTS (Building Technology Studies).

## Физические принципы и нормативная база

Система условных обозначений основана на принципах **унификации, полноты и простоты восприятия**. Каждый символ или сокращение должны иметь однозначное толкование в контексте конкретной дисциплины и проекта. Согласно ГОСТ Р 21.1201–97 (Условные изображения в проектах систем инженерного оборудования), обозначения подразделяются на:

- **Графические символы** (изображение приборов, клапанов, арматуры в виде условных знаков),
- **Буквенные обозначения** (обозначение параметров: Т — температура, Р — давление),
- **Цифровые коды** (классификация по системам, помещениям),
- **Паттерны штриховки и заполнения** (обозначение материалов согласно ГОСТ 2.306–68).

ISO 1219-1 (Графические символы для гидравлических и пневматических системы) и ASHRAE BTS устанавливают международные стандарты для систем с циркуляцией жидкостей и газов, обеспечивая совместимость проектов.

## Компоненты и структура легенды

### Лист легенды условных обозначений

Основной документ, обычно формата А3 или А2 (ISO 216), содержит:

- **Заголовок проекта**, номер корпуса/здания, наименование системы ОВК,
- **Раздел "Приборы и оборудование"** с графическими символами (вентиляторы, насосы, теплообменники, увлажнители),
- **Раздел "Трубопроводы и воздуховоды"** (изображение сечений труб, линий воздуховодов, классификация по функциям),
- **Раздел "Арматура и управление"** (клапаны, задвижки, регуляторы, термостаты),
- **Раздел "Соединительные элементы"** (фланцы, переходники, компенсаторы).

На листе легенды каждый символ сопровождается **текстовым описанием** (наименование, обозначение) и при необходимости порядковым номером для перекрёстных ссылок на чертежи.

### Список сокращений и буквенные обозначения

Содержит все используемые в проекте сокращения с расшифровкой:

| Аббревиатура | Полное наименование | Единица |
|---------------|---------------------|---------|
| ОВК | Отопление, вентиляция, кондиционирование | — |
| ХВС | Холодная вода система | — |
| ГВС | Горячая вода система | — |
| P/T | Подача / Возврат | — |
| ТО | Теплообменник | — |
| РО | Регулирующий орган | — |
| VAV | Variable Air Volume (переменный объём воздуха) | — |
| $\Delta T$ | Перепад температур | °C |
| $\Delta P$ | Перепад давления | Па |
| $Q_v$ | Объёмный расход | м³/ч |
| $c_p$ | Удельная теплоёмкость | кДж/(кг·°C) |
| $\rho$ | Плотность | кг/м³ |

### Стандартные общие примечания

Глобальные примечания, применяемые ко всему комплекту чертежей:

1. Все размеры в миллиметрах, если не указано иное.
2. Все давления — избыточное, если не обозначено иначе (абс., манометрическое).
3. Все температуры указаны в °C.
4. Классификация воздуховодов по ГОСТ 21704–97: прямоугольное сечение (обозначение $a \times b$) или круглое ($\varnothing d$).
5. Диаметры труб указаны условным (номинальным) диаметром по ГОСТ 28338–89.
6. Все соединения фланцевые, если не предусмотрено резьбовое или сварное присоединение.
7. При отсутствии на чертежах специальных обозначений арматура устанавливается сбалансированная, с возможностью ручного регулирования.

### Специфические для дисциплины ОВК легенды

#### Легенда воздуховодов

- **Приток** (подающая линия): сплошная линия со стрелкой, стандартная толщина 0,7 мм.
- **Вытяжка** (вытяжная линия): сплошная линия со стрелкой, толщина 0,7 мм.
- **Рециркуляция**: штриховая линия (тип штриха Ш1 по ГОСТ 2.303–68).
- **Анемостат, диффузор**: условное обозначение (окружность или прямоугольник) с указанием расхода м³/ч.

#### Легенда трубопроводов

- **Подающая линия отопления**: толстая сплошная линия (например, 1,0 мм) с условным обозначением "П".
- **Обратная линия отопления**: тонкая сплошная линия (0,7 мм) с обозначением "О".
- **Линия горячей воды (ГВС)**: сплошная линия красного цвета или с обозначением "Г" (при чёрно-белом чертеже).
- **Линия холодной воды**: сплошная линия синего цвета или с обозначением "Х".
- **Дренажная линия**: штриховая линия (тип Ш1) с обозначением "Др".
- **Линия управления (сигнальный провод, компрессионная трубка)**: тонкая пунктирная линия (тип Ш2).

#### Легенда оборудования и приборов

| Наименование | Графический символ | Вариант обозначения |
|--------------|-------------------|-------------------|
| Вентилятор приточный | Окружность с вписанной стрелкой (центробежный) или несколько линий (осевой) | ВП-1, ВП-2 |
| Вентилятор вытяжной | Окружность со стрелкой, выходящей из периметра | ВВ-1 |
| Насос | Окружность со стрелкой, указывающей направление потока | Н-1, Н-2 |
| Теплообменник | Два параллельных прямоугольника или спирали, соединённые входом/выходом | ТО-1 |
| Увлажнитель паровой | Условный знак "испаритель" + обозначение "У" | У-1 |
| Фильтр | Прямоугольник с диагональной сеткой | Ф-1 |
| Камера смешивания | Укруплённая окружность или ромб | КС-1 |

#### Легенда арматуры и управления

- **Задвижка с ручным управлением**: символ "●" с буквой "З", диаметр ∅ 4–5 мм.
- **Шаровой кран**: символ "●" с буквой "К" или условное изображение шара.
- **Регулирующий клапан (РО)**: треугольник, направленный в сторону потока, с буквой "РО".
- **Обратный клапан**: треугольник, указывающий направление потока; если предусмотрена функция регулирования — комбинированное обозначение.
- **Балансировочный клапан**: треугольник + горизонтальная линия (обозначение "БК").
- **Датчик температуры**: окружность с вписанной буквой "Т".
- **Датчик давления**: окружность с вписанной буквой "Р".
- **Терморегулятор помещения**: условный знак "комната" с буквой "ТР".

### Паттерны обозначения материалов

В соответствии с ГОСТ 2.306–68 используются стандартные паттерны штриховки для уточнения материала на разрезах и сечениях:

| Материал | Паттерн штриховки | Угол | Расстояние между линиями |
|-----------|------------------|------|--------------------------|
| Металл (сталь, чугун) | Линии в одном направлении | 45° | 2–4 мм |
| Теплоизоляция (минеральная вата) | Две перекрестные серии линий | 90° | 1,5–2 мм |
| Кирпич, бетон | Точки в сетке или редкие косые линии | 45° | 3–5 мм |
| Стекло, пластик | Редкие косые линии | 45° | 5–7 мм |
| Земля, грунт | Плотные косые линии + крапчатость | — | 1–2 мм |

Для чертежей ОВК штриховка применяется в основном для обозначения теплоизоляции трубопроводов и воздуховодов, материала воздуховодов (оцинкованная сталь, текстиль) и элементов конструкций в разрезах.

## Методика разработки и оформления легенды

### Этап 1: Определение перечня символов и сокращений

На начальной стадии проектирования составляется полный список:
- Всех типов используемого оборудования (вентиляторы, насосы, теплообменники),
- Видов трубопроводов и воздуховодов (по назначению, материалу),
- Арматуры и контрольно-измерительных приборов,
- Специфичных для данного проекта обозначений (коды помещений, системы нумерации).

### Этап 2: Выбор графических стандартов

Проектировщик выбирает основной нормативный источник:
- **ГОСТ Р 21.1201–97** для проектов в России,
- **ISO 1219-1** для гидравлических/пневматических схем (применимо для систем с циркуляцией),
- **ASHRAE BTS и стандартные библиотеки CAD** (AutoCAD, Revit, LibreCAD) для международных или англоязычных проектов.

### Этап 3: Разработка на программных средствах

Современные проекты выполняются в CAD-системах (AutoCAD, Revit MEP, КОМПАС, Autodesk Navisworks). Легенда создаётся в виде:
- **Блока (block) в AutoCAD** — именованной последовательности примитивов (линия, окружность, текст), подлежащей модификации и размещению на всех листах,
- **Семейства параметров (Family) в Revit** — интеллектуального объекта с атрибутами и связанными правилами визуализации,
- **Стандартного листа в КОМПАС** — включённого в состав комплекта проектной документации.

### Этап 4: Размещение и нумерация

Легенда обычно размещается:
- На **отдельном листе** (как правило, первом после титульного в разделе ОВК),
- На **листе с генеральным планом** разводки систем (для малых проектов),
- **В форме выносок или гиперссылок** в BIM-моделях для быстрого поиска и актуализации.

Каждому символу или сокращению присваивается **порядковый номер или кодовое обозначение**, облегчающее навигацию по комплекту (например, ОВК.Л.01 для листа легенды оборудования).

## Применение в системах ОВК и климатических сценариях

### Системы приточно-вытяжной вентиляции (ПВ)

Легенда должна содержать:
- Обозначения приточных и вытяжных вентиляторов (центробежных, осевых, крышных),
- Символы воздуховодов (прямоугольное и круглое сечение) с указанием материала (спирально-навивной, типа "Евро", текстильный),
- Обозначения диффузоров, анемостатов, решёток рециркуляции,
- Обозначения фильтров тонкой очистки (классы по ГОСТ 31889–2012: M5, M6, F7, F8, F9 и т. п., что соответствует ISO 16890).

### Системы кондиционирования воздуха

Дополнительные элементы легенды:
- **Холодильные установки**: компрессорно-конденсаторные блоки (обозначение "ХУ"), испарители, осушители,
- **Линии хладагента**: для R-134a, R-410A (жидкостная линия — тонкая, газовая — толстая),
- **Накопительные баки**: теплоаккумуляторы (обозначение "БЦ" — бак циклический), ёмкости для конденсата,
- **Системы VAV и CAV**: разветвления каналов, регулирующие заслонки с электроприводом (обозначение "РЗ").

### Системы отопления с циркуляцией воды

Специфичные обозначения:
- **Котлы**: символ "К" или квадрат с внутренним пламенем (для газовых) / спиралью (для электрических),
- **Тепловые сети**: две параллельные линии для подачи и обратки (по ГОСТ 21.206–93 — методические указания по проектированию систем теплоснабжения),
- **Регулирующие органы**: шаровые краны (на ХВС и ГВС), балансировочные клапаны в узлах смешивания,
- **Расширительные баки**: вертикальные или горизонтальные ёмкости с указанием объёма в литрах (V = 20, 50, 100 л).

### Многозональные системы (по климатическим районам)

Для проектов, охватывающих несколько климатических зон (например, Центральная Россия с $\Delta T = -25$ до +25 °C, Крайний Север с $\Delta T = -40$ °C, Южные регионы с +40 °C), легенда включает:
- **Региональные коды и классификацию** (например, зона I, II, III по ГОСТ 30494–2016 — энергетическая эффективность),
- **Параметрические таблицы** расчётных температур, влажности, перепадов давлений по зонам.

## Стандарты и нормативно-техническая база

### Российские стандарты

- **ГОСТ Р 21.1201–97** — Условные изображения в проектах систем инженерного оборудования,
- **ГОСТ Р 21.206–93** — Условные обозначения в проектах инженерных сетей и сооружений,
- **ГОСТ 2.306–68** — Условные графические изображения в чертежах. Материалы,
- **ГОСТ 2.303–68** — Линии чертежей,
- **ГОСТ 31889–2012** — Фильтры для очистки воздуха. Классификация. Маркировка (соответствует ISO 16890),
- **ГОСТ 30494–2016** — Требования к микроклимату помещений, энергетическая эффективность,
- **СП 60.13330.2020** — Актуализированная редакция СНиП II-Л.1–71 (отопление, вентиляция).

### Международные стандарты

- **ISO 1219-1:2012** — Графические символы для гидравлических и пневматических системах и компонентам (основной стандарт для обозначений в системах с циркуляцией),
- **ISO 11228:2012** — Условные обозначения для систем охлаждения и тепловых насосов,
- **ISO 9694** — Условные изображения в проектах ОВК-систем (содержит рекомендации, совместимые с ГОСТ Р 21.1201–97),
- **ASHRAE BTS** — Стандартные методы и библиотеки обозначений для англоязычных проектов.

### Отраслевые и регламентные документы

- **EN 1861** (европейский стандарт) — Условные обозначения в проектах отопления и кондиционирования,
- **LEED BD+C** и **BREEAM** — требования к полноте и ясности комплекта чертежей при сертификации зелёных зданий (документирование легенды обязательно),
- **AHRI** (Air-Conditioning, Heating, and Refrigeration Institute) — источник типовых технических обозначений и классификации оборудования.

## Практические рекомендации и типовые ошибки

### Типовые диапазоны и значения по умолчанию

**Толщины линий** (в соответствии с ГОСТ 2.303–68):
- Основная линия (контуры оборудования, границы воздуховодов): 0,7–1,0 мм,
- Тонкая линия (размеры, выносные линии): 0,35 мм,
- Толстая линия (границы систем, акцентирование): 1,4–2,0 мм.

**Масштабы чертежей в ОВК-проектах**:
- Генеральные планы и аксонометрия: 1:100, 1:50,
- Детальные узлы насосных, котельных: 1:20, 1:10,
- Разрезы и сечения воздуховодов: 1:10, 1:5.

**Размеры символов на чертежах**:
- Диаметр окружности для прибора/датчика: 5–8 мм (в зависимости от масштаба),
- Высота буквенного кода: 2,5–3,5 мм (для читаемости на распечатке),
- Расстояние между линиями штриховки (теплоизоляция): 1,5–2,0 мм.

### Часто встречаемые ошибки

1. **Неполнота легенды**: отсутствие обозначения для редко используемого, но присутствующего на чертежах оборудования (например, амортизаторы вибрации, грязевики в подающей линии отопления). Это приводит к неоднозначности и ошибкам при монтаже.

2. **Несогласованность с CAD-библиотекой**: разработчик чертежей использует символы из стандартной библиотеки программы, которые не совпадают с утверждённой легендой. Рекомендуется: создавать **собственную библиотеку блоков или семейств Revit**, непосредственно ориентированную на проект и согласованную с легендой.

3. **Отсутствие иерархии и взаимных ссылок**: когда символ на легенде не имеет порядкового номера, а в примечаниях чертежей ссылки не содержат указания на пункт легенды. Решение: каждому элементу легенды присвоить уникальный идентификатор (например, ОВК.СИМ.01, ОВК.СИМ.02).

4. **Использование нестандартных обозначений**: проектировщик вводит собственные символы, непонятные подрядчикам и органам надзора. Все обозначения должны соответствовать ГОСТ или ISO, с указанием допустимых исключений в примечаниях.

5. **Неправильное обозначение материалов теплоизоляции**: если на чертеже указана теплоизоляция минеральной ватой толщиной 50 мм, на разрезе это должно отображаться штриховкой в соответствии с ГОСТ 2.306–68, а в легенде — наименование материала и толщина (например, "Минеральная вата λ = 0,044 Вт/(м·К), 50 мм").

### Согласование со смежными дисциплинами

Перед утверждением легенды следует убедиться, что обозначения для **общих элементов** (например, электроснабжение вентиляторов, сигнализация) согласованы с инженерами по электро- и слаботочным системам. ГОСТ 21.614–88 определяет условные обозначения для электрооборудования, и ОВК-раздел должен на них ссылаться, а не воспроизводить заново.

### Контроль качества и актуализация

Легенда входит в **перечень документов, подлежащих согласованию и утверждению** перед передачей на рабочее производство. На этапе проектирования рекомендуется:

- Проведение **внутреннего аудита** — проверка наличия всех символов на чертежах проекта,
- **Координация с генпроектировщиком** и архитектором для обеспечения единого стиля документирования,
- **Регистрация всех изменений** в ходе проектирования (дополнение легенды при появлении новых элементов оборудования).

При переходе на стадию рабочего проекта (РП) легенда может дополняться более детальными шифрами, кодами закупки оборудования (артикулы производителей, серийные номера) и ссылками на спецификации.

## Интеграция в BIM и цифровые рабочие процессы

В современных BIM-моделях (Revit, Navisworks) условные обозначения интегрируются посредством:

- **Параметрических семейств**: каждый тип оборудования или арматуры представляется семейством с атрибутами (тип, мощность, давление, расход), которые автоматически заполняют спецификации,
- **Определения видов и фильтров**: позволяют отобразить или скрыть элементы по признакам (система, статус, материал) с использованием обозначений из легенды,
- **Облачных сервисов стандартизации** (например, BIM360, Constructible): обеспечивают управление версиями легенды и синхронизацию с командой проектировщиков.

При экспорте чертежей в PDF или DWG легенда должна быть встроена в каждый выводимый лист (как правило, в нижний правый угол или на отдельный лист).

---

**Выводы**: Разработка полной и корректной легенды — это не формальность, а инженерная дисциплина, определяющая качество исполнения проекта. Чёткая система обозначений, согласованная со стандартами ГОСТ Р 21.1201–97 и ISO 1219-1, минимизирует ошибки на строительной площадке, упрощает авторский надзор и ускоряет процесс согласования с контрольными органами. Использование современных CAD-инструментов и BIM-моделирования превращает легенду из статического документа в живой элемент проектной документации, поддерживаемый актуальным на протяжении всего жизненного цикла объекта.
