---
title: "Формат и содержание графиков оборудования"
aliases: ["Формат и содержание графиков оборудования"]
description: "Стандарты формата и содержания графиков оборудования для чертежей конструкции HVAC, включая графики диффузоров, графики решеток, графики клапанов, графики двигателей, столбцы данных, примечания и требования координации графиков"
weight: 3
---

Графики – это табличные представления данных на чертежах конструкции, которые обеспечивают систематическую организацию спецификаций оборудования, данных производительности и требований установки. Правильно отформатированные графики устраняют неоднозначность, снижают ошибки и упрощают закупку и установку оборудования.

## Принципы организации графиков

### Общие стандарты формата

**Требования к табличной структуре:**
- Столбец обозначения марки позиционируется как крайний левый столбец
- Описание оборудования сразу же следует за обозначением марки
- Данные производительности расположены в логической последовательности слева направо
- Требования к установке сгруппированы в отдельных столбцах
- Столбец примечаний позиционируется как крайний правый столбец

**Информация в заголовке:**
- Название графика, указывающее тип оборудования
- Номер чертежа и местоположение листа
- Отслеживание версий для изменений графика
- Легенда для аббревиатур и используемых символов

**Система обозначения марок:**
- Последовательная система префиксов по типам оборудования (AHU-, EF-, P- и т. д.)
- Последовательная нумерация в категориях оборудования
- Иерархическая нумерация для связей систем
- Перекрестные ссылки на выноски деталей и сечения

### Рассмотрение компоновки листа

Позиционируйте графики для максимальной читаемости при одновременной минимизации количества листов. Большие графики могут распространяться на несколько листов с повторением информации заголовка на каждом продолжении. Координируйте расположение графика с видами чертежей, чтобы избежать затенения критической информации.

**Масштаб и размер текста:**
- Минимальная высота текста 2,4 мм для печатных чертежей
- Ширина столбца пропорциональна содержимому данных
- Адекватный интервал между строками для удобства чтения (минимальная высота строки 4,8 мм)
- Полужирный или увеличенный размер шрифта для заголовков

## Компоненты графика оборудования

### Графики установок обработки воздуха

Графики установок обработки воздуха представляют полные данные производительности и конструкции для центральных станционных воздухообрабатывающих агрегатов.

**Необходимые столбцы данных:**

| Категория столбца | Требуемая информация |
|----------------|---------------------|
| Идентификация | Марка, местоположение, зона обслуживания |
| Расход воздуха | CFM приточного воздуха, возвратного CFM, наружного воздуха CFM |
| Давления | Полное статическое давление, внешнее статическое давление |
| Отопление | Мощность (кВт), температуры на входе/выходе |
| Охлаждение | Мощность (кВт или кВт охлаждения), температуры на входе/выходе |
| Данные двигателя | кВт, напряжение, фаза, об/мин, размер рамы, кожух |
| Размеры | Длина, ширина, высота |
| Вес | Рабочий вес, вес при доставке |
| Акустика | Уровни звуковой мощности по октавным полосам |

**Столбцы для конкретных компонентов:**
- Конструкция катушки (ряды, FPI, материалы)
- Спецификации фильтра (тип, эффективность, начальное/конечное падение давления)
- Тип и расположение вентилятора
- Система привода (ремень/прямой, размеры шкивов, сечения ремней)
- Расположение дверец доступа
- Конструкция кожуха (толщина, тип изоляции/толщина)

**Условия производительности:**
- Расход воздуха при проектном внешнем статическом давлении
- Условия на входе/выходе катушки при проектной нагрузке
- Коэффициент обслуживания двигателя и максимальная кВт
- Скорость вентилятора при проектных условиях

### Формат графика вентилятора

**Данные вытяжного и приточного вентилятора:**

```
Марка | Местоположение | CFM | ПСД | кВ двигателя | Напряжение | Привод | Размер входа | Примечания
EF-1  | Туалет         | 450 | 0,5 | 0,19        | 120/1      | Прямой | 25,4 см Ø    | Крышная установка
```

**Требуемые параметры производительности:**
- Объемный расход при стандартной плотности воздуха
- Статическое давление (полное, скорость или внешнее)
- Тип вентилятора (центробежный, осевой, встроенный)
- Диаметр и ширина колеса (для центробежных вентиляторов)
- Рабочие об/мин в точке проектирования
- Электрические характеристики двигателя
- Рейтинги звука (соны или дБА)

**Спецификации конструкции:**
- Материал и толщина корпуса
- Конструкция колеса (материал, загнутое назад/вперед)
- Типы валов и подшипников
- Требования к виброизоляции
- Ориентация крепления

### Структура графика насоса

Графики гидравлических насосов определяют оборудование для перемещения жидкости в системах отопления и охлаждения.

**Спецификации производительности:**

| Элемент данных | Описание |
|-------------|-------------|
| Расход | л/мин при проектных условиях |
| Напор | Полный динамический напор (м) |
| Жидкость | Вода, смесь гликоля (указать %) |
| Температура | Температура жидкости при проектировании |
| NPSH | Требуемая/доступная чистая подпорная высота всасывания |

**Физические характеристики:**
- Тип насоса (центробежный, встроенный, вертикальный турбинный)
- Материал кожуха (чугун, бронза, нержавеющая сталь)
- Материал и подрезка рабочего колеса
- Тип уплотнения (механическое, набивочное)
- Тип муфты (гибкая, жесткая, с прокладкой)

**Двигатель и привод:**
- Мощность (точка проектирования и коэффициент обслуживания)
- Электрические спецификации (напряжение, фаза, частота)
- Тип кожуха (TEFC, ODP, взрывозащищенный)
- Класс эффективности и соответствие повышенной эффективности
- Совместимость с частотным преобразователем

**Требования к установке:**
- Размеры и типы соединений всасывания/нагнетания
- Требования к клапанам изоляции
- Спецификации сетки/фильтра
- Детали основания/крепления
- Минимальные размеры зазора

## Графики конечных устройств

### Содержание графика диффузоров и решеток

Графики устройств распределения воздуха организуют приточные выходы, возвратные решетки и вытяжные регистры.

**Формат графика приточного диффузора:**

```
МАРКА | ПОМЕЩЕНИЕ | ТИП | РАЗМЕР | ШЕЙКА | CFM | ДАЛЬНОСТЬ | NC | ПРИМЕЧАНИЯ
------------------------------------------------------------------------------------------------
SD-1  | 101       | 4SQ | 60х60  | 30 см | 400 | 4,6 м     | 30 | Белое покрытие
SD-2  | 102       | 4SQ | 60х60  | 30 см | 350 | 4,6 м     | 28 | Белое покрытие
SD-3  | 103       | 2SL | 30х15  | 20х15 | 150 | 2,5 м     | 25 | Вертикальный выброс
```

**Требования к данным производительности:**
- Расход воздуха при проектировании (CFM) для режимов отопления и охлаждения
- Дальность выброса при указанной конечной скорости (0,25 или 0,5 м/с)
- Падение давления при расходе проектирования
- Критерий шума (NC) или уровень звука (дБА)
- Коэффициент индукции для высокоиндукционных диффузоров

**Физические спецификации:**
- Обозначение типа производителя
- Размеры площади лицевой стороны
- Размер и конфигурация шейки
- Количество щелей, конусов или направленных узоров
- Параметры отклонения (0°, 15°, 30°, 45°)

**Детали установки:**
- Тип крепления (встроенный, поверхностный, утопленный)
- Спецификация отделки и цвета
- Тип демпфера (противоположные лопасти, бабочка)
- Требования к приводу для VAV терминалов

### Графики возвратных и вытяжных решеток

**Необходимые столбцы:**
- Обозначение марки, согласованное с символами чертежа
- Свободная площадь (м²) для расчета скорости
- Скорость прохождения по лицу при расходе CFM
- Тип сердечника (сотовый, стержневой, жалюзийный)
- Тип рамы (25 мм, 50 мм, поверхностный монтаж)
- Требования к фильтрующей решетке (указать тип/эффективность фильтра)

**Специальные рассмотрения:**
- Передачи подрезки двери с указанной свободной площадью
- Передающие решетки между помещениями (указать направление потока воздуха)
- Вытяжные решетки в агрессивных средах (указать материалы)
- Узлы противопожарной решетки (рейтинг UL и производитель)

## Графики устройств управления

### Организация графика клапанов

Графики управляющих и изолирующих клапанов предотвращают путаницу в полевых условиях и обеспечивают правильный выбор клапана.

**График двухходового управляющего клапана:**

| Марка | Обслуживание | Размер | Тип | Корпус | Узел | Cv | Закрытие PSI | Привод | Сигнал |
|------|---------|------|------|------|------|----|--------------|-----------| -------|
| V-1  | ГВ-ХВ   | 50 мм| Шаровый| Бронза| НЖ | 45 | 690        | Электрический  | 2-10VDC|

**Спецификации трехходового клапана:**
- Конфигурация смешивания или отвода
- Соединения портов (обозначение A, B, AB)
- Характеризованный затвор (линейный, равный процент)
- Максимальное падение давления через порт общего потока
- Характеристики расхода в промежуточных положениях

**Требования к приводу:**
- Тип управления (пневматический, электрический, электрогидравлический)
- Положение отказа (нормально открыт, нормально закрыт, отказ в последнем положении)
- Возврат пружины или без возврата пружины
- Тип и диапазон сигнала управления
- Дополнительные переключатели и позиционеры

**Спецификации материала:**
- Материал корпуса, совместимый со службой жидкости
- Материал узла для требований отсечки
- Класс утечки места (ANSI класс II-VI)
- Рейтинги давления и температуры
- Концевые соединения (резьбовые, фланцевые, рифленые, припаянные)

### График изолирующего клапана

**Данные шаровых и дроссельных клапанов:**
- Размер, соответствующий подключенному трубопроводу
- Класс давления (125#, 150#, 250#)
- Материал корпуса (бронза, железо, ковкое, нержавеющая сталь)
- Материал и рейтинг герметичности места
- Тип оператора (рычаг, редуктор, цепной механизм)
- Блокирующие устройства для критических служб

**Спецификации обратного клапана:**
- Тип (поворотный, двойная пластина, пружинный)
- Требования к ориентации установки
- Давление срабатывания
- Концевые соединения и класс фланца

## Графики двигателей и электрооборудования

### Содержание графика двигателя

Когда двигатели предусмотрены отдельно от приводимого оборудования, отдельные графики двигателей предоставляют электрические спецификации.

**Электрические характеристики:**

| Параметр | Спецификация |
|-----------|--------------|
| кВ | Номинальная мощность |
| Напряжение | Рабочее напряжение (208, 230, 460, 575) |
| Фаза | Однофазное или трехфазное |
| Частота | 60 Гц (50 Гц международный) |
| Полный ток нагрузки | FLA при номинальном напряжении |

**Данные производительности:**
- Коэффициент обслуживания (обычно 1,15 для приложений HVAC)
- Класс эффективности (IE3, NEMA Premium)
- Коэффициент мощности при полной нагрузке
- Буква кода заторможенного ротора
- Характеристики пускового момента

**Конструкция:**
- Размер рамы (стандарт NEMA)
- Кожух (TEFC, ODP, TENV, взрывозащищенный)
- Крепление (ножка, фланец, упругая основа)
- Класс изоляции (B, F, H)
- Тепловая защита (ручной перезапуск, автоматический)

**Примечания по применению:**
- Совместимость с частотным преобразователем
- Номинальное для инверторного режима для приложений VFD
- Специальные подшипники или смазка
- Высота и дерейтинг температуры окружающей среды
- Классификации опасных местоположений

### График электрического соединения

**Требования к электроснабжению:**
- Максимальная защита от перегрузки по току (MOCP)
- Минимальная емкость цепи (MCA)
- Рекомендуемый размер отключающего переключателя
- Рекомендации по размеру и типу провода
- Размер кондуита для токопроводящих жил

**Управляющая электропроводка:**
- Требования к питанию управления низкого напряжения
- Напряжение управления и нагрузка VA
- Количество точек управления и схемы блокировки
- Требования протокола связи (BACnet, Modbus и т. д.)

## Специализированные графики

### Автономный формат графика катушки

Когда катушки указаны отдельно от воздухообрабатывающего оборудования.

**Данные теплопередачи:**
- Мощность при условиях входа/выхода
- Расход и падение давления со стороны воздуха
- Расход и падение давления со стороны жидкости
- Рейтинги LMTD или эффективность

**Параметры конструкции:**
- Материал трубки, диаметр и толщина стенки
- Материал оребрения, шаг (FPI) и толщина
- Количество рядов и схем
- Материал кожуха и размеры соединений
- Требования к испытаниям рабочего давления

### График теплообменника

**Пластинчато-рамные теплообменники:**
- Мощность теплопередачи (кВт)
- Расходы и температуры горячей/холодной стороны
- Падения давления с обеих сторон
- Количество пластин и материал пластин
- Совместимость материала прокладки
- Максимальное рабочее давление

**Спецификации "труба в оболочке":**
- Материал трубки, диаметр, длина и толщина
- Количество проходов и количество трубок
- Диаметр оболочки и материал
- Тип перегородки и шаг
- Требования к съемному пакету трубок

### Графики котлов и водонагревателей

**Мощность и эффективность:**
- Рейтинг ввода (кВт газовое вводное)
- Выходная мощность (кВт или кВт чистое)
- Термическая эффективность при проектных условиях
- Коэффициент модуляции для модулирующих горелок
- Эффективность сгорания при различных нагрузках

**Спецификации топлива:**
- Тип топлива (природный газ, пропан, масло)
- Требования к давлению газа (минимум/максимум входа)
- Размер газового соединения
- Класс масла и температура подачи
- Электроснабжение для управления и вспомогательных устройств

**Физические данные:**
- Размеры и вес при доставке
- Требования к зазору (боков, спереди, сзади, сверху)
- Размер и высота центральной линии выхода газов
- Требования к воздуху горения (CFM)

## Стандарты столбца данных

### Последовательность единиц измерения

Поддерживайте согласованные единицы во всех графиках, чтобы предотвратить ошибки расчетов.

**Стандартные единицы HVAC:**
- Расход воздуха: CFM (м³/ч)
- Давление воздуха: кПа (кПа или мбар)
- Отопление/охлаждение: кВт или кВт охлаждения
- Расход воды: л/мин
- Давление воды: м водного столба или кПа
- Температура: °C
- Размеры: см или м
- Вес: кг (доставка/рабочий)

**Производные значения:**
- Скорость прохождения: м/мин
- Теплопередача: кВт на м²
- Расход на кВт охлаждения: л/мин на кВт
- Разница температур: ΔT в °C

### Точность и значащие цифры

**Значения расхода воздуха:**
- Округлять до ближайшего 2,4 м³/ч для расходов менее 283 м³/ч
- Округлять до ближайшего 4,7 м³/ч для расходов 283-1132 м³/ч
- Округлять до ближайшего 23,6 м³/ч для расходов свыше 1132 м³/ч

**Значения мощности:**
- Сообщайте мощности с 2-3 значащими цифрами
- Используйте кВ для отопления (9,3 кВ, а не 9300 Вт)
- Используйте кВт охлаждения для охлаждения (2,2 кВт охлаждения, а не 9,3 кВ)

**Данные размеров:**
- Размеры оборудования до ближайшего см или 1,3 см
- Размеры воздуховодов/трубопровода по стандартным приращениям
- Размеры соединений по стандартному размеру трубопровода/воздуховода

## Столбец примечаний и замечаний

### Общий формат примечаний

Столбец примечаний предоставляет критическую информацию, не охватываемую в отдельных столбцах данных.

**Требования к установке:**
- "Предусмотреть сейсмические распорки в соответствии с деталью 5/M-4"
- "Согласовать местоположение со сквозными проходами конструкции"
- "Сохранить минимальный зазор обслуживания 0,9 м"
- "Монтировать на пружинных изоляторах, тип S-3"

**Квалификации производительности:**
- "Выбирать для тихой работы, максимум NC 35"
- "Рассчитывать на увеличение мощности на 20% в будущем"
- "Проверить доступное напряжение перед заказом"
- "Проверить размеры в полевых условиях перед изготовлением"

**Спецификации материала:**
- "Нержавеющая сталь в агрессивной среде"
- "Материалы пищевого класса, сертифицированные NSF"
- "Порошковое покрытие, цвет по проекту архитектора"
- "Цинкованный кожух, минимум 16 калибра"

**Операционные примечания:**
- "Обычно ВЫКЛЮЧЕНО, включить при срабатывании пожарной тревоги"
- "Зависит от работы вытяжки"
- "Управляется VFD из BAS"
- "Выключатель ручного переопределения у входа"

### Аннотации перекрестной ссылки

Связывайте записи графика с деталями чертежей, спецификациями и другой документацией.

**Ссылки на чертежи:**
- "См. деталь 3/M-6 для крепления"
- "Обратитесь к схеме стояков на листе M-1.1"
- "Совпадает с соединением воздуховода, показанным в сечении A-A"
- "Согласовать с планом отраженного потолка A-3.2"

**Ссылки на спецификацию:**
- "На основании раздела спецификации 23 74 00"
- "Основа проектирования: модель Trane XYZ (или одобренный эквивалент)"
- "Соответствовать разделу спецификации 23 05 13"
- "Предоставить технические данные в соответствии с разделом 01 33 00"

**Приложения и версии:**
- "Пересмотрено в соответствии с приложением 3"
- "CFM увеличен в соответствии с RFI 042"
- "См. бюллетень уточнения CB-12"
- "Обновленная мощность - переотправить выборки"

## Координация графиков

### Согласованность между графиками

Данные должны оставаться согласованными во всех связанных графиках и чертежах.

**Проверка баланса расхода воздуха:**
- Сумма CFM диффузоров равна запланированному CFM приточного воздуха установки обработки воздуха
- Сумма возвратных решеток соответствует запланированному CFM возврата воздухообрабатывающего агрегата
- CFM вытяжного вентилятора учитывает все обслуживаемые вытяжные устройства
- CFM наружного воздуха соответствует требованиям вентиляции и балансу системы

**Координация электрической нагрузки:**
- Мощность двигателя в графике оборудования соответствует электрическому графику
- Спецификации напряжения согласованы во всех графиках
- Размеры стартера/отключения адекватны для подключенных нагрузок
- Общая подключенная нагрузка суммирована для определения размера обслуживания

**Согласованность системы трубопровода:**
- Расход насоса обслуживает запланированные нагрузки катушки и терминала
- Размеры клапанов соответствуют подключенным нагрузкам
- Расходы графика размеров трубопровода соответствуют соединениям оборудования
- Размер расширительного резервуара отражает общий объем системы

### Координация чертежей и спецификаций

Графики оборудования должны соответствовать письменным требованиям спецификации.

**Ссылки на спецификацию перекрестные:**
- Типы оборудования соответствуют указанным продуктам
- Критерии производительности соответствуют или превышают минимумы спецификации
- Выборы материалов соответствуют требованиям спецификации
- Требования к тестированию и сертификации указаны в графиках

**Уточнения основы проектирования:**
- Когда график показывает конкретную модель производителя, добавьте "или одобренный эквивалент"
- Спецификации производительности имеют приоритет над номерами моделей
- Запросы на замену ссылаются на марку графика и чертеж
- Одобренные эквиваленты должны соответствовать всем запланированным параметрам

### Обновления и версии графиков

**Методы отслеживания версий:**
- Облачные/треугольные маркеры версий рядом с модифицированными записями
- Описание версии в заголовке графика или основном блоке
- Дата версии и последовательность версий
- "NIC" (не в контракте) или "FUT" (будущее) для отложенного оборудования

**Координация представления:**
- Данные графика отражают одобренные представления
- Графики "как построено" обновляются с фактически установленным оборудованием
- Отклонения от запланированных значений четко отмечены
- Чертежи записи включают окончательные рабочие условия

### Координация многодисциплинарного проекта

**Координация с архитектурой:**
- Вес оборудования для конструктивного проектирования
- Размеры оборудования для пространственного планирования
- Высоты потолков, адекватные для оборудования и зазоров
- Спецификации отделки, соответствующие архитектурным требованиям

**Координация электрики:**
- Электрические характеристики, предусмотренные для расчетов обслуживания
- Расположение отключений, согласованные с требованиями доступа
- Требования к напряжению управления для систем низкого напряжения
- Определены соединения аварийного питания

**Координация водопровода:**
- Требования к дренажу конденсата из охлаждающих катушек
- Водоснабжение для увлажнителей и испарительных охладителей
- Близость напольного слива к дренажным поддонам оборудования
- Температурированная вода для промывки катушки воздухообрабатывающего агрегата

**Координация защиты от пожара:**
- Требования к дымовым/пожарным заслонкам в воздуховодных проходах
- Интерфейсы пожарной сигнализации для отключения/активации вентилятора
- Блокировки системы подавления вытяжки кухни
- Координация последовательности системы управления дымом

## Процедуры контроля качества

### Проверка точности графика

**Предварительные проверки перед изданием:**
1. Убедитесь, что все оборудование, показанное на планах, имеет запись графика
2. Подтвердите, что марки графика точно совпадают с символами чертежа
3. Рассчитайте итоги и проверьте баланс системы
4. Перепроверьте электрические нагрузки и распределение схем
5. Проверьте соответствие спецификации
6. Проверьте единицы и значащие цифры
7. Проверьте все текстовые записи на ясность

**Проверка расчетов:**
- Итоги системы воздуха CFM сбалансированы в пределах 5%
- Итоги гидравлической системы л/мин соответствуют графикам насосов
- Сумма мощности оборудования соответствует расчетам проектной нагрузки
- Факторы многообразия применены последовательно
- Коэффициенты безопасности задокументированы и целесообразны

### Распространенные ошибки графика, которых следует избежать

**Ошибки ввода данных:**
- Перестановка цифр в марках оборудования или номерах моделей
- Непоследовательные единицы в одном столбце
- Отсутствующие десятичные точки в значениях мощности
- Конфликтующие данные между связанными графиками

**Ошибки координации проектирования:**
- Мощность оборудования недостаточна для нагрузок
- Размеры двигателей недостаточны для приводимого оборудования
- Рейтинги давления неадекватны для условий системы
- Размеры зазоров недостаточны для обслуживания

**Дефициты документации:**
- Неопределенные аббревиатуры или символы
- Отсутствующие перекрестные ссылки на детали
- Неоднозначные условия производительности
- Неполные электрические спецификации

Комплексные и точные графики составляют основу успешной документации проекта HVAC. Они переводят намерение проекта в полезную информацию о закупке и установке, обеспечивая при этом постоянный рекорд параметров проектирования системы. Тщательное внимание к формату графика, полноте содержания и координации предотвращает дорогостоящие проблемы в полевых условиях и поддерживает эффективное выполнение конструкции.
