---
title: "Графики оборудования"
aliases: ["Графики оборудования"]
weight: 1
description: "Структура и содержание ведомостей механического оборудования ОВК в конструкторской документации систем отопления, вентиляции и кондиционирования"
---
## Обзор

Графики оборудования (Equipment Schedules) — это нормативный документ конструкторской документации, представляющий собой таблицы со сводной информацией о всех компонентах систем ОВК, устанавливаемых в проекте. Они служат основным справочником для подрядчиков, монтажников, инженеров наладки и эксплуатации, содержат технические характеристики, позиции для закупки, мощности и параметры взаимодействия оборудования.

Графики оборудования интегрируются в состав рабочих чертежей и спецификаций согласно ГОСТ Р 21.1101-2013 (Система проектной документации для строительства) и ASHRAE 90.1. Они обеспечивают синхронизацию между гидравлическими схемами, аксонометрией, планами размещения и сметными калькуляциями. Отсутствие или неполнота графиков приводит к дублированию позиций, рассогласованию мощностей и конфликтам на этапе поставки и монтажа.

## Назначение и структура

Каждый график оборудования включает следующие колонки:

| Параметр | Назначение | Единица измерения |
|----------|-----------|-------------------|
| **Позиция (Item №)** | Уникальный идентификатор оборудования на схеме | — |
| **Количество** | Кол-во единиц оборудования | шт. |
| **Описание/Марка** | Тип, модель, производитель | — |
| **Мощность/Подача** | Холодильная, тепловая, расход | кВт / м³/ч |
| **Рабочее давление** | Номинальное и максимальное рабочее давление | кПа, бар |
| **Расход жидкости/воздуха** | Объёмный расход на номинальных условиях | м³/ч, л/мин |
| **Напряжение, фаза, частота** | Электроснабжение | В, Ф, Гц |
| **Мощность электрическая** | Потребление на полной нагрузке | кВт, кВА |
| **Размеры (Д × Ш × В)** | Габариты для проверки проёмов и прохода | мм |
| **Масса** | Вес для расчёта креплений и грузоподъёмности | кг |
| **Присоединение** | Диаметры присоединений, резьба | дюйм, мм |
| **Материал теплоносителя** | Вода, антифриз, фреон | — |
| **Стандарты** | Нормативные ссылки (ASHRAE, ISO, EN) | — |
| **Примечания** | Специальные требования, инструкции | — |

## Компоненты систем ОВК в графиках

### График механического оборудования (General Mechanical Equipment Schedule)

Сводный график содержит все приточные и вытяжные установки, насосы и вспомогательное оборудование. Для каждой позиции указывается расчётный расход воздуха (м³/ч), статическое давление на выходе (Па), температурные режимы подачи/возврата при расчётных условиях (обычно +18…+22 °C в помещении, −25…+35 °C на улице), коэффициент бумажности фильтров и требования к звукоизоляции (дБ(А)).

### График воздухонагревателей (AHU — Air Handling Unit Schedule)

Для каждой установки приточной вентиляции указываются:
- производительность по воздуху (м³/ч),
- тепловая мощность в режиме отопления ($Q_{\text{отоп}}$, кВт),
- холодильная мощность в режиме кондиционирования ($Q_{\text{охл}}$, кВт),
- расход теплоносителя ($G_{\text{теп}}$, л/мин) и охладителя ($G_{\text{охл}}$, л/мин),
- температурные режимы подачи горячей и холодной воды (°C),
- давление воды во входном патрубке (кПа).

Температура подачи воздуха в помещение при расчёте теплопотерь должна обеспечивать компенсацию $\Delta T = 3…5$ °C выше температуры воздуха в помещении при режиме отопления.

### График вентиляторов (Fan Schedule)

Включает осевые и центробережные вентиляторы приточной вентиляции, вытяжки и рециркуляции. Для каждого вентилятора фиксируются:
- расход (м³/ч),
- статическое давление на выходе ($\Delta P_{\text{ст}}$, Па),
- мощность на валу ($P_{\text{вал}}$, кВт),
- электрическая мощность с учётом КПД привода ($P_{\text{эл}}$, кВт),
- тип двигателя (асинхронный IE3, IE4 согласно IEC 60034-30-1),
- система регулирования (инвертор, дроссель, заслонка),
- частота вращения (об/мин),
- уровень шума на 1 м от сорника/входа (дБ(А)).

### График гидравлических насосов (Pump Schedule)

Циркуляционные насосы систем отопления, охлаждения и снеготаяния. Основные параметры:
- подача ($G$, л/мин или м³/ч),
- напор на номинальном режиме ($H$, м или кПа),
- электрическая мощность ($P$, кВт),
- коэффициент полезного действия ($\eta_{\text{нас}}$, %),
- давление в сети (обычно 200…500 кПа для замкнутых систем),
- размер присоединений (DN, дюйм),
- материал корпуса (чугун, нержавеющая сталь).

Расход определяется по формуле: $$G = \frac{Q}{c \cdot \rho \cdot \Delta T}$$
где $Q$ — тепловая мощность (кВт), $c = 4.18$ кДж/(кг·°C) — удельная теплоёмкость воды, $\rho = 1000$ кг/м³, $\Delta T$ — перепад температур (°C).

### График котлов (Boiler Schedule)

Для каждого котла записываются:
- тепловая мощность ($Q_{\text{ном}}$, кВт),
- КПД на номинальной нагрузке ($\eta_{\text{ном}}$, %),
- минимальная мощность (обычно 30…50 % от номинальной),
- вид топлива (газ, мазут, электричество),
- давление в котле (кПа),
- температура дымовых газов на выходе (°C),
- требования к дымоудалению и подпора воздуха (м³/ч).

Согласно EN 12098-1, котлы должны соответствовать классам энергоэффективности A–G с учётом сезонного КПД (η_s).

### График чиллеров (Chiller Schedule)

Холодильные машины и их характеристики:
- холодильная производительность ($Q_{\text{охл}}$, кВт),
- коэффициент энергоэффективности (EER, кВт/кВт или COP = Q/P),
- расход воды через испаритель ($G_{\text{испар}}$, л/мин),
- расход воды через конденсатор ($G_{\text{конд}}$, л/мин),
- рабочее давление и допустимый перепад давлений,
- хладагент (R-134a, R-404A, R-410A, озоно- и климатобезопасные: R-32, R-452B),
- звуковое давление (дБ(А)).

Сезонный коэффициент энергоэффективности (SEER) для климата средней полосы — 3.5…4.5 при режиме охлаждения 7 °C (холодная вода), 35 °C (охлаждение конденсатора на воздухе).

### График теплообменников (Heat Exchanger Schedule)

Пластинчатые, кожухотрубные и спиральные теплообменники. Параметры:
- тепловая производительность ($Q$, кВт),
- расход первого контура ($G_1$, л/мин),
- расход второго контура ($G_2$, л/мин),
- перепады давления на обоих сторонах ($\Delta P_1$, $\Delta P_2$, кПа),
- допустимое рабочее давление (кПа),
- температуры входа/выхода на обоих сторонах (°C),
- эффективность теплообмена ($\varepsilon = \frac{Q}{Q_{\text{макс}}}$, доля единицы),
- материалы пластин (титан, нержавеющая сталь, медь-никель для морской воды).

### График градирен (Cooling Tower Schedule)

Испарительное охлаждение конденсаторной воды (обычно 32…35 °C входящей воды):
- тепловая отводимость ($Q$, кВт),
- расход воды ($G$, м³/ч),
- температура влажного термометра воздуха на окружающей воздухе (°C),
- подход к влажному термометру (pinch, обычно 3…5 °C),
- температурный напор (range, обычно 5…8 °C),
- мощность приводов (кВт),
- испарение и продувка (% от циркуляции).

### График терминалов VAV (Variable Air Volume Terminal Schedule)

Регулируемые коробки переменного расхода используются в системах с индивидуальной климатизацией помещений. Для каждого терминала:
- максимальный расход при полном открытии заслонки (м³/ч),
- минимальный расход (10…30 % от макс.),
- максимальное статическое давление на входе (Па),
- перепад давления дроссельного элемента (Па),
- тип: с параллельным вентилятором (fan-powered), с электрическим пересадком, с подогревом.

### График диффузоров и решеток (Diffuser & Grille Schedule)

Для каждого устройства воздаче/воздухозабора:
- расход воздуха (м³/ч),
- скорость воздуха в горловине (м/с, обычно 1.5…3.5 м/с для диффузоров, 2…4 м/с для решеток),
- уровень шума (дБ(А)),
- размеры (мм),
- материал (алюминий, сталь, дерево),
- угол раствора (град) и количество направлений подачи.

### График радиаторов и конвекторов (Radiator & Convector Schedule)

Отопительные приборы конвективного и радиационного действия. Параметры:
- тепловая мощность при $\Delta T = 50$ °C между средней температурой воды и воздуха помещения (кВт или кВт при 75/65/20 °C),
- расход воды (л/мин),
- объём секции или кассеты (л),
- число секций или кассет,
- присоединение (G-дюймовые резьбы для нижнего и верхнего подключения),
- длина и глубина (мм).

## Стандарты и нормативы

Содержание и форматирование графиков регулируются:
- **ГОСТ Р 21.1101-2013** — Система проектной документации для строительства. Основные требования к проектной документации;
- **ASHRAE 90.1** — энергетические стандарты проектирования коммерческих зданий;
- **EN 12098-1** — системы управления зданиями. Общие положения и безопасность;
- **ГОСТ 34.601-90** — информационные технологии. Комплекс стандартов на автоматизированные системы. Термины и определения.

На графиках указываются ссылки на стандарты соответствия оборудования: AHRI (Air-Conditioning, Heating, and Refrigeration Institute), ISO 817 (хладагенты), ISO 1219 (условные обозначения гидравлических схем).

## Практические рекомендации

**Типовые диапазоны параметров в ОВК:**

| Компонент | Типовой диапазон |
|-----------|-----------------|
| Производительность AHU | 500…20 000 м³/ч |
| Тепловая мощность котла | 50…500 кВт |
| Холодильная мощность чиллера | 50…2 000 кВт |
| Мощность циркуляционного насоса | 2…30 кВт |
| Статическое давление в воздуховодах | 50…300 Па |
| Перепад давления в радиаторе | 10…50 кПа |
| Температура подачи ГВС | 60…65 °C |
| Температура подачи отопления | 70…90 °C |

**Ошибки при составлении графиков:**
- несоответствие позиции на чертеже и в таблице;
- отсутствие данных о присоединениях и габаритах;
- неточность в расчёте расходов и мощностей;
- пропуск электротехнических параметров;
- отсутствие ссылок на гидравлические схемы.

Графики оборудования должны быть согласованы со всеми чертежами проекта и акт обновления при внесении изменений в расчёты или замене оборудования на этапе подготовки к торгам.
