---
title: "Интеграция схемы панелей"
aliases: ["Интеграция схемы панелей"]
weight: 4
description: "Методика координации электрических панелей, центров управления двигателями и распределительного оборудования в системах ОВКВ с расчётом нагрузок, сечений проводов и защиты."
---
## Обзор

Интеграция схемы панелей — это комплексный процесс проектирования и координации электрических распределительных устройств, обеспечивающих питание и управление оборудованием систем вентиляции, кондиционирования и теплоснабжения (ОВКВ). Правильная интеграция панельных схем критична для надёжности, безопасности и эффективности эксплуатации систем климатизации. Она включает выбор типов панелей, расчёт электрических нагрузок, определение сечений проводников, выбор аппаратов защиты и управления, а также координацию с архитектурными и конструктивными решениями объекта.

Проектирование панельных схем регулируется ГОСТ 21.613–88 (Правила выполнения чертежей электроснабжения), ГОСТ 2.710–81 (обозначение на схемах), СП 256.1325800.2016 (проектирование электроснабжения), а также ГОСТ Р 50571.1–2009 (электробезопасность в зданиях и сооружениях). В системах ОВКВ требуется координация с проектировщиком эксплуатирующей организации и соблюдение энергетического кодекса (СНиП 23-101–2004).

## Физические принципы и электротехнические основы

Электрические нагрузки оборудования ОВКВ определяются потребляемой мощностью и характером нагрузки (активная, реактивная). Активная мощность потребления вентилятора или компрессора рассчитывается по:

$$P = \frac{Q \cdot \Delta P}{\eta \cdot 1000}$$

где:
- $P$ — активная мощность, кВт;
- $Q$ — производительность воздухообработчика, м³/ч;
- $\Delta P$ — суммарный перепад давления, Па;
- $\eta$ — коэффициент полезного действия вентилятора (0,65–0,85).

Полная мощность трёхфазной системы:

$$S = \sqrt{3} \cdot U_{\text{л}} \cdot I \cdot \cos\varphi$$

где:
- $S$ — полная мощность, кВА;
- $U_{\text{л}}$ — линейное напряжение (в РФ стандартно 380 В);
- $I$ — линейный ток, А;
- $\cos\varphi$ — коэффициент мощности (0,85–0,95 для асинхронных двигателей).

Падение напряжения в сети:

$$\Delta U = \frac{2 \cdot \rho \cdot L \cdot I}{S_{\text{пр}}}$$

где:
- $\rho$ — удельное сопротивление медного проводника (0,0175 Ом·мм²/м);
- $L$ — длина кабеля, м;
- $S_{\text{пр}}$ — сечение проводника, мм².

Падение напряжения не должно превышать 3 % от номинального (ГОСТ Р 50571.15–2009) для питающей линии и 5 % с учётом участков распределения.

## Компоненты и конструкция панельных систем

### Электрические панели и их типология

Главная распределительная панель (ГРО) или вводно-распределительное устройство (ВРУ) — центральное звено системы электроснабжения объекта. Для систем ОВКВ выделяются отдельные подпанели:
- **Панель вентиляции** (питание приточных и вытяжных установок, калориферов);
- **Панель холодоснабжения** (чиллеры, насосы холодной воды);
- **Панель теплоснабжения** (котлы, насосы горячего водоснабжения);
- **Панель управления и контроля** (BMS, датчики, регуляторы).

### Центр управления двигателями (MCC — Motor Control Center)

MCC содержит аппаратуру пуска, защиты и остановки электродвигателей мощностью свыше 5–7 кВт. Типовая конструкция включает:
- вертикальные шины (линии питания, земли, нейтрали);
- съёмные блоки с контакторами, пускателями и защитой;
- трансформаторы тока для контроля нагрузки;
- приборы управления, индикации и сигнализации.

Для систем ОВКВ размещение MCC выполняется рядом с машинными отделениями на расстоянии не более 50–100 м от оборудования (для снижения потерь в кабелях).

### Расположение разъединителей

Разъединители (Disconnect Switches) устанавливаются:
- на вводе в ГРО;
- на входе в каждую подпанель;
- перед каждым силовым потребителем мощностью > 3 кВт;
- на шинопроводах между участками сети.

Согласно ГОСТ Р 50571.5–2011, разъединители должны обеспечивать видимое разъединение контактов и иметь механическую блокировку в позиции «Вкл» при нагруженности цепи.

### Подбор номинала автоматических выключателей

Расчётный ток нагрузки:

$$I_{\text{расч}} = \frac{P}{\sqrt{3} \cdot U \cdot \cos\varphi}$$

для однофазной сети: $I_{\text{расч}} = \frac{P}{U \cdot \cos\varphi}$.

Номинальный ток автоматического выключателя выбирается на основе:
- критерия отключения по перегрузке: $I_{\text{н}} \geq I_{\text{расч}}$;
- критерия селективности (координация) с вышестоящим аппаратом;
- критерия тепловой и магнитной защиты.

Для асинхронного двигателя номинал выключателя принимается в диапазоне $(1,25…1,6) \cdot I_{\text{н.дв}}$, где $I_{\text{н.дв}}$ — номинальный ток двигателя по паспорту.

| Тип нагрузки | Коэффициент перегрузки | Примечание |
|---|---|---|
| Вентилятор | 1,25–1,35 | Пусковой ток $\approx 3…4 \cdot I_{\text{н}}$ |
| Компрессор | 1,3–1,5 | Высокий пусковой ток |
| Циркуляционный насос | 1,15–1,25 | Плавный пуск |
| Электрокалорифер | 1,0–1,1 | Активная нагрузка |

### Подбор сечения проводов и размеров трубопроводов

Сечение провода или кабеля выбирается из условия допустимого тока нагрева:

$$I_{\text{допуск}} \geq I_{\text{расч}} \cdot K_{\text{об}}$$

где $K_{\text{об}}$ — коэффициент условий прокладки (1,0–1,3 в зависимости от температуры окружающей среды, способа прокладки).

| Номинальное сечение медного провода | Допустимый ток при прокладке в воздухе | Применение в ОВКВ |
|---|---|---|
| 1,5 мм² | 19 А | Цепи управления, датчики |
| 2,5 мм² | 27 А | Насосы до 5 кВт |
| 4,0 мм² | 36 А | Вентиляторы до 8 кВт |
| 6,0 мм² | 46 А | Установки до 12 кВт |
| 10,0 мм² | 66 А | Компрессоры, котлы 15–20 кВт |

Трубопроводы (металлические трубы диаметром 16–50 мм или кабельные каналы) прокладываются согласно СП 76.13330.2016 (защита кабелей от механических повреждений и возгорания).

### Расчет падения напряжения

Для кабельной линии длиной 100 м, питающей вентилятор мощностью 10 кВт (ток 20 А при $\cos\varphi = 0,9$):

$$\Delta U = \frac{2 \cdot 0,0175 \cdot 100 \cdot 20}{6,0} \approx 1,17 \text{ В} \quad (0,31\%)$$

что находится в допустимых пределах. Если длина увеличится до 300 м, требуется увеличение сечения до 10 мм² для соблюдения $\Delta U_{\max} = 11,4$ В (3 % при 380 В).

## Методика проектирования панельной схемы

1. **Инвентаризация нагрузок**: составление списка всех потребителей (вентиляторы, компрессоры, насосы, калориферы) с указанием номинальных мощностей и характеристик.

2. **Расчёт групповых и суммарных нагрузок** с учётом коэффициента спроса ($K_{\text{спр}} = 0,7…0,9$ для одновременно включённого оборудования).

3. **Определение схемы питания**: радиальная (от ГРО к каждому потребителю) или магистральная (шинопровод с отводами) в зависимости от расстояний и мощностей.

4. **Выбор аппаратов защиты** на основе селективности (координация выключателей): вышестоящий аппарат должен иметь время срабатывания больше нижестоящего при одном и том же токе КЗ.

5. **Выполнение однолинейной схемы** в соответствии с ГОСТ 21.613–88 с указанием всех элементов, номиналов и подключений.

## Применение в системах ОВКВ

### Схемы питания вентиляционных установок

Приточная установка мощностью 15 кВт подключается на отдельную подпанель с:
- автоматическим выключателем номиналом C 32 А;
- кабелем ВВГ 10 мм² (от ВРУ на расстояние 80 м);
- разъединителем 63 А в машинном отделении;
- пускателем с защитой от перегрузки (реле 30 А).

### Холодоснабжение

Чиллер мощностью 50 кВ требует отдельный ввод через MCC с:
- трансформаторами тока 100/5 А для контроля нагрузки;
- контактором (AC-3, 70 А);
- кабелем ВББШ 16 мм² в стальной трубе;
- защитой от коротких замыканий (дифференциальный выключатель класса A, 63 А).

### Системы управления и BMS

Панель управления (24 В постоянного тока или 230 В переменного) питается от трансформатора 380/24 В (мощность 2–5 кВА) с собственной защитой и может содержать:
- блоки клемм для датчиков температуры и влажности;
- модули аналого-цифрового преобразования;
- контрольные реле для сигнализации аварийных состояний.

## Стандарты и нормативы

- **ГОСТ 21.613–88**: правила выполнения чертежей и схем электроснабжения;
- **ГОСТ Р 50571** (серия, включая части 1–7): электробезопасность в зданиях;
- **СП 256.1325800.2016**: проектирование и устройство электроснабжения;
- **СП 76.13330.2016**: защита строительных конструкций от коррозии (применимо к кабелепроводам);
- **ГОСТ 2.710–81**: обозначение на электрических схемах;
- **ГОСТ Р 50571.15–2009**: применение мер защиты для обеспечения безопасности (допуск напряжения).

В системах со смешанным питанием (230 В и 380 В) применяются правила СП 31-110–2003 (проектирование и монтаж электроустановок жилых и общественных зданий).

## Практические рекомендации

1. **Коэффициент спроса** для систем ОВКВ малоэтажных зданий принимается 0,8–0,9; для многоэтажных — 0,7–0,75 с учётом несовпадения включения приточных и вытяжных установок.

2. **Длина кабельных линий**: стремитесь размещать MCC не далее 50–70 м от оборудования. При необходимости дальней прокладки увеличивайте сечение на один, два ступени.

3. **Резерв по мощности**: при проектировании оставляйте 15–25 % резерва в номиналах выключателей и сечениях проводов для возможного расширения системы.

4. **Селективность защиты**: убедитесь в координации времён срабатывания: если выключатель подпанели отключается за 0,1 с, то вышестоящий должен срабатывать минимум за 0,2–0,3 с.

5. **Типовые расстояния питающих линий**: для вентиляторов — до 150 м (сечение 6–10 мм²); для компрессоров и котлов — до 100 м (сечение 10–16 мм²); для датчиков — не более 500 м экранированного провода 0,5–1,5 мм².

6. **Падение напряжения при проверке**: всегда рассчитывайте $\Delta U$ для максимального расчётного тока, включая пусковые токи двигателей в первые 1–3 секунды.
