---
title: "Стандарты формата спецификаций"
aliases: ["Стандарты формата спецификаций"]
weight: 2
---

```yaml
---
title: "Стандарты формата спецификаций"
weight: 2
description: "Методология структурирования инженерных спецификаций систем ОВК, электроснабжения и автоматики в проектной документации."
---
```

## Обзор

Спецификация — это табличный документ, содержащий полный перечень всех компонентов и оборудования системы с их технико-хозяйственными характеристиками. В практике инженерного проектирования систем ОВК (HVAC), водоснабжения, электроснабжения и автоматики формат спецификации определяет структуру информации, обеспечивая унификацию взаимодействия между проектировщиком, подрядчиком, поставщиком и надзорными органами. Правильная организация спецификации сокращает ошибки при закупке, монтаже и наладке систем, обеспечивает полноту передачи технических требований и упрощает составление смет и графиков работ.

Стандартизованный формат спецификаций является обязательным требованием в РФ согласно СП 48.13330.2011 (актуализированная версия СНиП 3.05.07-85) для систем внутридомового газораспределения, СП 73.13330.2016 для внутренних сетей водопровода и водоотведения, а также рекомендациям АВОК (Ассоциация инженеров инженерного оборудования) по проектированию и документированию систем отопления, вентиляции и кондиционирования.

## Физические принципы организации информации

Спецификация организуется в виде таблицы, в которой каждая строка соответствует одному оборудованию или компоненту системы, а каждый столбец — категории параметров. Структурирование информации следует принципу «от общего к частному»: сначала идентификация и локализация объекта, затем основные эксплуатационные характеристики (производительность, энергопотребление), далее электротехнические параметры и требования к управлению, в конце — размеры, масса, условия монтажа и особые указания.

Использование унифицированного формата позволяет:
- автоматизировать обработку данных в BIM-системах и ERP;
- стандартизировать процедуры проверки и согласования документации;
- сократить время на интерпретацию требований при размещении заказов;
- обеспечить полноту передачи информации между этапами жизненного цикла объекта.

## Основные компоненты спецификации

### Заголовки колонок и их структура

Стандартный набор заголовков должен соответствовать иерархии важности информации и последовательности работ при закупке и монтаже:

| **№ п/п** | **Назначение** |
|-----------|---|
| Позиция (№) | Порядковый номер оборудования в спецификации |
| Помещение / Локализация | Номер помещения по плану, этаж, зона в соответствии с ГОСТ 21.1101-2013 |
| Прибор / Тип оборудования | Функциональное назначение (вентилятор, калорифер, регулятор давления и т. д.) |
| Производитель / Модель | Сокращённое наименование производителя, артикул модели |
| Основные параметры | Производительность (м³/ч), давление (Па), температура (°C), мощность (кВт) |
| Электрические характеристики | Номинальная мощность двигателя (кВт или л.с.), напряжение (В), количество фаз, частота (Гц) |
| Схема подключения | Прямое подключение, частотный преобразователь (ПЧ), мягкий пуск, термоконтактор |
| Система управления | Требования к автоматике: датчики (температуры, давления, CO₂), логика управления, протокол связи (Modbus, BACnet, LON) |
| Уровень звука (Nc/dB) | Максимальное звуковое давление в расчётной точке (по ГОСТ 23337-2014, ASHRAE 70) |
| Габаритные размеры (мм) | Длина × ширина × высота или диаметр × высота |
| Масса (кг) | Вес оборудования без учёта расходников (монтажной пены, крепежа) |
| Ориентация монтажа | Горизонтальная, вертикальная, потолочная, настенная |
| Примечания | Специальные требования, гарантийные обязательства, сертификаты |

### Маркировка и теги колонок

Каждому столбцу рекомендуется присваивать уникальный идентификатор (тег), упрощающий связь спецификации с:
- BIM-моделью (параметры объектов в Revit, ArchiCAD);
- сметой и материальными ведомостями;
- графиком закупок и логистики;
- системой управления проектом (Project, MS Office, Gantt-диаграммы).

**Пример маркировки**: `LOC` — локализация, `MODEL` — модель, `Q_NOM` — номинальная производительность, `P_EL` — электрическая мощность, `U_NOM` — номинальное напряжение, `CTRL` — система управления, `NC` — уровень звука в Nc, `DIM_L` — длина, `M` — масса.

### Локализация и нумерация помещений

Номер помещения указывается в соответствии с **ГОСТ 21.1101-2013** (Обозначения графические в документации по архитектуре и строительству). Формат: `Этаж-Помещение` или `Секция-Этаж-Помещение`. Например: `02-105` (этаж 2, помещение 105), `А-03-201` (секция А, этаж 3, помещение 201).

Для систем, обслуживающих несколько помещений (главные системы, коллекторы), указывается общее обозначение типа «Техническое помещение (центральная котельная)» или диапазон помещений.

### Описание типа оборудования и номенклатура

Тип оборудования должен быть максимально конкретным и понятным как проектировщику, так и монтажнику. Примеры:
- Вентилятор центробежный канальный многолопастной;
- Водяной нагреватель (калорифер) с регулировкой по термоклапану;
- Фильтр панельный G4 (ГОСТ 12.4.168-2013);
- Увлажнитель паровой электрический;
- Регулятор давления прямого действия;
- Частотный преобразователь с IP54.

### Модель производителя и кодировка

Наименование производителя и полный артикул модели обязательны для:
- проверки соответствия проектному решению при закупке;
- гарантийного обслуживания и замены запасных частей;
- контроля качества при приёмке;
- составления счётов и договоров поставки.

Формат: `Производитель: Модель / Артикул`. Например: `Systemair: K 315 EC / SAL000150`, `GREE: LSHR323HCE / 3501010100`.

### Производительность и мощность

Основные параметры оборудования указываются при стандартных условиях (ст. у.) согласно технической документации производителя:

| **Тип оборудования** | **Параметр** | **Единица** | **Пример значения** |
|---|---|---|---|
| Вентилятор | Производительность при $\Delta P = 150$ Па | м³/ч | 5000 |
| Вентилятор | Максимальное статическое давление | Па | 1200 |
| Воздухоохладитель | Холодопроизводительность при $\Delta T = 10$ °C | кВт | 25 |
| Воздухонагреватель | Теплопроизводительность при $\Delta T = 50$ °C | кВт | 35 |
| Увлажнитель | Максимальная производительность по влаге | кг/ч | 10 |
| Насос | Подача при напоре 100 кПа | м³/ч | 12 |

### Электрические характеристики и схема подключения

Полный набор электротехнических данных необходим для:
- расчёта сечения кабеля и номинала защиты (УЗО, автомат);
- выбора частотного преобразователя (если требуется);
- разработки однолинейной схемы распределительного щита.

**Основные параметры:**
- **Номинальная мощность двигателя** (кВт или л.с.): для вентиляторов, насосов, компрессоров;
- **Номинальное напряжение** (В): 230 В (однофазное), 400 В (трёхфазное);
- **Частота** (Гц): обычно 50 Гц в РФ, в редких случаях 60 Гц для импортного оборудования;
- **Коэффициент мощности** ($\cos \phi$): для трёхфазных асинхронных двигателей обычно 0,80–0,95;
- **Начальный ток при пуске** ($I_{\text{пуск}} / I_{\text{ном}}$): для асинхронных двигателей обычно 3–7, требует мягкого пуска при $P > 7{,}5$ кВт.

**Схема подключения** может быть одной из следующих:
- **Прямое подключение** (DOL, Direct On Line): для маломощных вентиляторов и насосов ($P \leq 5$ кВт);
- **Мягкий пуск** (Soft Starter): для вентиляторов $5 < P \leq 22$ кВт;
- **Частотный преобразователь** (VFD, Variable Frequency Drive): для систем с регулировкой производительности (VAV, модулирующие системы охлаждения);
- **Контактор с термоконтактором** (для электронагревателей): для электрических калориферов и увлажнителей.

### Требования к системе управления

В этом столбце указываются требования к датчикам, регуляторам и алгоритмам автоматики:

| **Тип системы** | **Требуемые датчики и управление** |
|---|---|
| VAV (переменный объём воздуха) | Датчик дифференциального давления (±125 Па), контроллер VAV, демпфер с позиционером |
| Система с модулирующим клапаном | Датчик температуры обратной воды (Pt100), термостатический клапан или электромодулирующий |
| Система увлажнения | Датчик относительной влажности (0–100 % RH), гигростат с гистерезисом 5 % |
| Система вентиляции с CO₂-контролем | Датчик CO₂ (0–2000 ppm), контроллер с логикой спроса на вентиляцию |
| Центральная система ОВК | BACnet MS/TP или LON FLT, связь с главным BMS |

Протоколы связи: **Modbus RTU/TCP**, **BACnet/IP**, **LON**, **KNX**, **М-Bus** (для счётчиков).

### Критерии звукового давления (Nc-шкала и дБ)

Уровень шума оборудования должен соответствовать **ГОСТ 23337-2014** (Шум промышленный. Методы измерения на рабочих местах) и критериям Шепард—Миннца (Nc-шкала, используемая в ASHRAE). Типовые значения для жилых и офисных объектов:

| **Назначение помещения** | **Допустимый Nc** | **Допустимый уровень, дБ(A)** |
|---|---|---|
| Спальня, детская | Nc 25–30 | ≤ 35 дБ(A) |
| Гостиная, офис | Nc 30–35 | ≤ 40 дБ(A) |
| Коридор, техпомещение | Nc 40–45 | ≤ 50 дБ(A) |

Уровень шума указывается в **децибелах (дБ)** в точке приёма или в Nc при условии свободного поля на расстоянии 1 м от источника. Для вентиляторов — также при стандартном давлении 150 Па.

### Масса и габаритные размеры

Габаритные размеры необходимы для:
- проверки соответствия пространству в техническом помещении;
- составления плана расстановки оборудования;
- расчёта грузоподъёмных устройств при монтаже;
- согласования прохода через дверные проёмы и коридоры.

Формат: **Длина × ширина × высота (мм)** или **Диаметр × высота (мм)** для цилиндрических корпусов.

**Масса указывается без учёта теплоносителя и расходников** (монтажной пены, герметика, крепежа). Для уточнения веса при расчётах прибавляются:
- Вода в системе: ≈1 кг на 1 л объёма теплосети;
- Хладагент R-134a: ≈0,77 кг/л;
- Земляные работы и бетон: определяются отдельно.

### Ориентация монтажа

Ориентация важна для вентиляторов, воздухообработчиков и иного оборудования с выраженной направленностью:
- **Горизонтальная** (например, центробежный вентилятор на валу горизонтально);
- **Вертикальная** (центробежный вентилятор на шпинделе);
- **Потолочная** (блок-модули VAV, кассеты, воздухораспределители);
- **Настенная** (кондиционеры, вентиляторы вытяжные);
- **Напольная** (отдельно стоящие котлы, компрессоры).

### Примечания и особые указания

В этом столбце указываются дополнительные требования и условия:
- необходимость виброизоляции (пружинные виброизоляторы, резиновые прокладки);
- требования по взрывобезопасности и сертификации (например, ATEX для холодильных установок);
- сроки гарантии и обслуживания;
- необходимость поставки дополнительных компонентов (дроссели, регуляторы давления, балансировочные клапаны);
- требования по антикоррозионной защите;
- ссылки на листы детально разработанные схемы (например, «см. Лист 4, Схема обвязки»).

## Методика подготовки спецификации

**Этап 1. Выбор формата и инструментов**

Спецификация может быть подготовлена в:
- MS Excel/Calc с автоматическими формулами для расчёта стоимости и сметы;
- в специализированных программах: KPLAN, SMETA.PRO, 1С:Сметная калькуляция;
- в BIM-системах (Revit, ArchiCAD) с экспортом параметров оборудования в таблицу.

**Этап 2. Сортировка и группировка**

Спецификация строится по системам:
- Система отопления (котёл, циркуляционный насос, расширительный бак, радиаторы);
- Система вентиляции и кондиционирования (приточный вентилятор, фильтры, калорифер, воздухоохладитель);
- Система водоснабжения и водоотведения;
- Система электроснабжения и управления;
- Система газораспределения (если применима).

**Этап 3. Назначение позиций и расчёт количества**

Каждому единичному оборудованию присваивается позиция (№ п/п). Количество указывается отдельной колонкой. Пример:

| № п/п | Помещение | Тип | Производитель / Модель | Кол-во | Производительность, м³/ч | Мощность, кВт |
|---|---|---|---|---|---|---|
| 1 | 02-101 | Вентилятор центробежный канальный | Systemair K 315 M | 1 | 5000 | 2.2 |
| 2 | 02-102 | Воздухонагреватель водяной | GREE LSHR323HCE | 2 | 25 | — |

**Этап 4. Проверка и согласование**

Спецификация подлежит проверке:
- инженером-проектировщиком (соответствие проекту);
- главным инженером или разработчиком проекта (полнота и достоверность);
- представителем заказчика (соответствие техническому заданию);
- в организации закупок (обоснованность бюджета и сроков поставки).

## Стандарты и нормативы

| **Документ** | **Область применения** |
|---|---|
| **СП 48.13330.2011** | Организация строительства. Требования к документированию инженерных систем |
| **СП 73.13330.2016** | Внутренние сети водопровода и водоотведения. Нормы проектирования и спецификации |
| **ГОСТ 21.1101-2013** | Система проектной документации для строительства. Обозначения графические |
| **ГОСТ 23337-2014** | Шум. Методы измерения уровня на рабочих местах |
| **ASHRAE 90.1** | Энергетический стандарт для зданий (критерии эффективности оборудования) |
| **ASHRAE 15** | Безопасность при применении хладагентов |
| **EN 378** | Безопасность холодильных систем (европейский стандарт, часто применяется в РФ) |

## Практические рекомендации

1. **Полнота описания**: каждое оборудование должно быть описано настолько детально, чтобы поставщик мог без уточнений найти аналог или точную модель.

2. **Резерв по производительности**: при указании параметров вентилятора или насоса следует добавлять 10–15 % к расчётным значениям для компенсации загрязнения и старения оборудования.

3. **Согласованность электрических параметров**: номинальная мощность двигателя должна быть на 10–20 % выше требуемой мощности на валу для обеспечения надёжности и долговечности.

4. **Система управления в спецификации**: важно указать не только наличие датчика, но и диапазон измерений (например, датчик температуры Pt100 –30…+80 °C), точность (±1 °C) и протокол связи.

5. **Выполнение расчётных проверок**: перед утверждением спецификации провести проверку:
   - энергобалансовый расчёт системы отопления и охлаждения;
   - расчёт воздухообмена по ГОСТ 30494-2016 для жилых помещений;
   - проверку звука по ГОСТ 23337-2014;
   - проверку электрической нагрузки на вводе здания.

6. **Вспомогательная информация**: рекомендуется приложить к спецификации техпаспорта производителей, сертификаты соответствия, гарантийные обязательства и справки о доступности для закупки (lead time).

Правильно составленная спецификация ускоряет согласование проекта, сокращает ошибки при монтаже и облегчает операционное управление объектом на весь период его жизненного цикла.
