---
title: "Графики инструментального оборудования клапанов"
aliases: ["Графики инструментального оборудования клапанов"]
weight: 3
description: "Методология подготовки расчётно-технических графиков клапанов и регулирующего оборудования для проектной документации систем ОВК с указанием параметров, нумерации тегов и технических характеристик."
---
## Обзор

Графики инструментального оборудования клапанов (valve and instrument schedules) — это основной нормативный документ проектной документации систем отопления, вентиляции и кондиционирования воздуха, который содержит полный реестр всех клапанов, регулирующего оборудования, а также связанных датчиков и приводов. Эти графики служат связующим звеном между расчётными схемами (P&ID), конструкторскими чертежами и исполнительной документацией для монтажа и наладки. Функция графика — обеспечить чёткую идентификацию каждого элемента, определить его технические требования, параметры и условия использования в соответствии с нормативной базой (ASHRAE, ISO 8573, EN 12098, действующие ГОСТ Р 30494 и СП 60.13330).

Надлежащее формирование графиков инструментального оборудования клапанов предотвращает ошибки монтажа, упрощает эксплуатацию и обслуживание, снижает риск отказа системы и обеспечивает выполнение требований энергоэффективности (LEED, BREEAM, СП 50.13330).

## Система нумерации тегов клапанов

Каждый клапан и регулирующий элемент должен иметь уникальный идентификационный тег (tag number), позволяющий однозначно локализовать оборудование на схемах и в полевых условиях. Рекомендуется следующая структура тега согласно ANSI/ISA-5.1:

$$\text{TAG} = \text{СИСТЕМА} + \text{ТИП} + \text{НОМЕР}$$

Где:
- **СИСТЕМА** — буквенный код (CW — холодоснабжение, HW — горячее водоснабжение, CHW — охлаждающая вода, AHU — воздухоподающий блок);
- **ТИП** — код функции (V — клапан, D — заслонка, P — помпа, F — фильтр);
- **НОМЕР** — последовательный номер в пределах системы (001, 002, …).

Пример: **CHW-V-001** (первый регулирующий клапан в системе холодоснабжения).

## График гидравлических клапанов

Гидравлические клапаны (hydraulic valves) выполняют функции отсечки, редукции давления, стабилизации расхода и направления потока. В таблице графика должны быть указаны:

| Параметр | Единица | Типовой диапазон | Примечание |
|----------|---------|------------------|-----------|
| Номинальный диаметр (DN) | мм | 15–100 | ISO 6149 |
| Номинальное давление (PN) | бар | 6–25 | EN 1092-1 |
| Рабочее давление | бар | 0,5–20 | Обычно 0,8·PN |
| Пропускная способность (Cv) | м³/ч | 0,5–500 | ANSI/IEC характеристика |
| Температура рабочей среды | °C | −10…+120 | В зависимости от теплоносителя |
| Материал корпуса | — | Латунь, сталь, чугун | EN 12309 |
| Герметичность | класс | A–C | EN 12266-1 |

## Функция и тип клапана

Клапаны классифицируют по эксплуатационной функции:

- **Запорно-регулирующие (ball valves, V-ball)**: перекрытие и плавная регулировка расхода, DN 15–50 мм, PN 16–25 бар;
- **Редукционные (reducing valves, V-red)**: поддержание давления ниже по потоку в диапазоне 1–10 бар при входном давлении до 25 бар;
- **Балансировочные (balancing valves, V-bal)**: гидравлическое уравновешивание расхода в ветвях системы, коэффициент регулировки K_v обычно 0,1–10 м³/ч/бар⁰·⁵;
- **Обратные (check valves, V-chk)**: предотвращение обратного потока при ΔP = 0,1–0,3 бар;
- **Трёхходовые (mixing/diverting valves, V-3w)**: смешивание или разделение потоков с поддержкой требуемой температуры;
- **Предохранительные (safety valves, V-saf)**: сброс избыточного давления при достижении уставки 1,1–1,5·P_norm.

## Размер клапана и номинальное давление

Размер клапана (номинальный диаметр DN) выбирается исходя из расчётного расхода жидкости $Q$ [м³/ч] и допустимой скорости потока:

$$v = \frac{Q}{A} = \frac{4Q}{\pi D^2}$$

Рекомендуемые скорости:
- В трубопроводах подачи: $v = 0,6$–1,2 м/с;
- В трубопроводах возврата: $v = 0,3$–0,6 м/с;
- В трубопроводах перепада: $v \leq 2$ м/с.

Номинальное давление PN должно быть ≥ максимальному рабочему давлению в контуре с коэффициентом запаса 1,3–1,5. Типовые значения: PN 6, 10, 16, 25 бар (EN 1092-1).

## Спецификация материала клапана

Материал корпуса и внутренних деталей выбирают в зависимости от теплоносителя, температуры и коррозионной среды:

| Материал | Применение | Диапазон T | PN, бар |
|----------|-----------|-----------|---------|
| Латунь (CW617N) | ХВС, ГВС, холодоснабжение | −10…+100 °C | 6–25 |
| Чугун (EN-GJL-250) | Системы отопления, большие диаметры | −10…+120 °C | 6–16 |
| Сталь нержавеющая (AISI 304) | Агрессивные среды, морозоустойчивость | −40…+100 °C | 10–25 |
| Пластмасса (PVC, PP) | Малые диаметры, низкое давление | 0…+60 °C | 1–10 |

По умолчанию для систем ОВК применяют латунные клапаны серии ISO 6149 с латунными шпилька и прокладками из EPDM (ГОСТ Р 52720).

## Тип привода клапана

Привод (actuator) преобразует управляющий сигнал в механическое движение запорного элемента:

- **Ручной (Manual)**: маховик или рычаг, используется для балансировочных и отсечных клапанов;
- **Электромоторный (Electric motor)**: AC 230 В или 24 В DC, момент 20–500 Н·м, для трёхходовых и регулирующих клапанов, время хода 30–120 с;
- **Электротермический (Thermostatic)**: биметаллический элемент, срабатывание при ΔT = 5–15 K, DN 15–25 мм;
- **Пневматический (Pneumatic)**: давление воздуха 4–6 бар, затрата воздуха 2–15 л/мин, для систем с высокой скоростью регулировки;
- **Гидравлический (Hydraulic)**: управляемое давление масла или воды, применяется редко в ОВК.

В таблице приводят: тип привода, питающее напряжение, потребляемая мощность (обычно 2–50 Вт), наличие эндосвитчей (датчиков обратной связи).

## График регулирующих клапанов и коэффициент Cv

Регулирующие клапаны (control valves) обеспечивают плавное варьирование расхода в диапазоне 10–100 % от номинального значения. Их пропускная способность характеризуется коэффициентом Cv [м³/ч·бар⁻⁰·⁵] согласно ANSI/IEC 60534-2-1:

$$C_v = Q_n \sqrt{\frac{\Delta P_n}{\rho}} = Q_n \sqrt{\frac{\Delta P_n}{1000}}$$

где $Q_n$ — номинальный расход [м³/ч], $\Delta P_n$ — номинальный перепад давления [бар], $\rho$ — плотность жидкости [кг/м³].

Для воды (ρ = 1000 кг/м³) формула упрощается:

$$C_v \approx 1,2 \cdot Q_n \left[\frac{\Delta P_n}{1}\right]^{-0,5}$$

Типовые значения Cv:
- Малые клапаны (DN 15): Cv = 0,5–2 м³/ч·бар⁻⁰·⁵;
- Средние (DN 25–32): Cv = 2–10 м³/ч·бар⁻⁰·⁵;
- Крупные (DN 50–100): Cv = 20–200 м³/ч·бар⁻⁰·⁵.

В графике регулирующих клапанов обязательно указывают характеристику пропускания (linear, equal-percentage), диапазон хода (0–100 %), герметичность по ANSI/FCI 70-2 (класс IV–V, утечка ≤ 0,01 % номинального расхода).

## График управления заслонками

Заслонки (dampers) регулируют расход воздуха в воздуховодах. В таблице должны присутствовать:

| Параметр | Единица | Диапазон |
|----------|---------|---------|
| Размер заслонки (L × W) | мм | 150×150–1000×1000 |
| Номинальное сечение | м² | 0,02–1,0 |
| Максимальная скорость воздуха | м/с | 8–12 |
| Перепад давления (открыто) | Па | 5–50 |
| Тип привода | — | Электромоторный, пневматический |
| Напряжение питания | В | 24 В AC/DC |
| Время срабатывания | с | 20–60 |

Заслонки подразделяют на:
- **Параллельные лопатки (parallel blade)**: простая конструкция, низкие потери (Δp ≈ 10–20 Па на полностью открытой);
- **Перекрёстные лопатки (opposed blade)**: улучшенное распределение, применяются чаще;
- **Сбалансированные (balanced)**: специальная геометрия для линейной характеристики;
- **Огнестойкие (fire dampers)**: срабатывают при T > 70–80 °C, замыкают сечение воздуховода.

## Список точек графика инструментального оборудования

Полный перечень данных в таблице-графике должен включать:

1. **Идентификация**: TAG, позиция на чертеже (P&ID лист, позиция);
2. **Назначение**: функция, система, описание в 1–2 строки;
3. **Тип и модель**: производитель, каталожный номер;
4. **Размер и давление**: DN [мм], PN [бар], материал корпуса;
5. **Гидравлические характеристики**: Cv [м³/ч·бар⁻⁰·⁵], номинальный расход [м³/ч], перепад давления [бар];
6. **Привод**: тип, мощность [Вт], напряжение [В], время хода [с], обратная связь (датчики);
7. **Диапазон регулировки**: 0–100 %, 25–100 % и т. п.;
8. **Рабочие условия**: температура [°C], давление [бар], коррозионная среда;
9. **Контрольно-измерительное оборудование**: датчики температуры, давления, расхода (тип, диапазон, выходной сигнал);
10. **Специальные требования**: герметичность класс, огнестойкость, сертификаты (AHRI, NSF, ASME).

## Методика подготовки графика

Процесс разработки графика инструментального оборудования следует установленному порядку:

1. Исходят из гидравлической схемы (P&ID) и расчётных параметров системы (расходы, перепады давлений, рабочие температуры и давления);
2. Для каждого клапана рассчитывают номинальный размер DN и коэффициент Cv;
3. Выбирают тип привода на основе требований к скорости регулировки, диапазона управления и наличия электроснабжения;
4. Обеспечивают взаимную увязку с электрической схемой управления (распределение сигналов, типы датчиков);
5. Создают итоговую сводную таблицу с выделением критических позиций и резервных параметров;
6. Согласовывают с проектом автоматики и системой диспетчеризации (BMS).

## Стандарты и нормативы

- **ASHRAE 90.1**, **90.4**: требования к энергоэффективности систем отопления и охлаждения, минимальные характеристики регулирующих клапанов и приводов;
- **EN 12098 (серия)**: гидравлические системы отопления и охлаждения, классификация клапанов;
- **ISO 6149, ISO 10241**: резьбовые соединения и параметры клапанов;
- **ANSI/IEC 60534-2-1**: методика расчёта пропускной способности регулирующих клапанов;
- **ANSI/FCI 70-2**: герметичность регулирующих клапанов;
- **EN 12266-1**: испытания запорных и регулирующих клапанов;
- **ГОСТ Р 52720**: клапаны запорные и регулирующие, общие требования;
- **СП 60.13330.2016** (актуализация СНиП 41-01-2003): проектирование и установка систем внутреннего водопровода и канализации;
- **СП 50.13330.2012**: тепловая защита зданий (требования к регулируемым системам отопления).

## Практические рекомендации

- **Избыточное демпфирование**: избегайте выбора клапанов с очень малым Cv, ведущих к большим перепадам давления (>0,5–1 бар на номинальном расходе); оптимально ΔP = 0,2–0,5 бар при условии, что насос обеспечивает минимум 1,5 м водяного столба зарезерва;
- **Герметичность и утечки**: для критичных систем (ХВС, чистые комнаты) выбирайте клапаны класса герметичности IV (утечка ≤ 0,01 % × Cv);
- **Диапазон управления**: регулирующие клапаны должны работать в диапазоне 25–100 % хода; при необходимости диапазона 10–100 % применяйте специальные 3/2-ходовые клапаны;
- **Синхронизация заслонок**: для многозональных систем VAV используйте синхронизированные приводы с обратной связью (эндосвитчи) и сигналом 4–20 мА;
- **Типичные диаметры DN**: 15, 20, 25, 32, 40, 50, 63, 80, 100 мм (ISO 6149);
- **Резерв мощности приводов**: выбирайте приводы с запасом момента не менее 20–30 % над расчётным, особенно для трёхходовых клапанов.

## Интеграция с BMS и диспетчеризацией

Все приводы и датчики должны быть интегрированы с системой управления зданием (BMS) согласно протоколам BACnet (ANSI/ASHRAE 135), LON (EN 14908) или Modbus (IEC 61158). Граф инструментального оборудования должен содержать сведения о каждом входе-выходе: адрес устройства в сети, тип сигнала (дискретный, аналоговый 4–20 мА, цифровой), точность датчиков (±2–3 % для расхода и давления).
