---
title: "Проектирование, торги, строительство"
aliases: ["Проектирование, торги, строительство"]
weight: 1
---

```yaml
---
title: "Проектирование, торги, строительство"
weight: 1
description: "Традиционный метод реализации проектов с последовательным выполнением этапов проектирования, конкурентных торгов и строительства с разделением функций между проектировщиком и подрядчиком."
---
```

## Обзор

Метод «Проектирование, торги, строительство» (Design-Bid-Build, DBB) представляет собой классический, наиболее традиционный подход к управлению проектами инженерных систем и строительства. В этой схеме процесс реализации разделён на три чётко последовательные фазы: завершённое проектирование, проведение конкурентных торгов, а затем строительно-монтажные работы. Владелец (заказчик) поддерживает ведущую роль, взаимодействуя с проектировщиком на первом этапе и выбирая подрядчика через открытую или закрытую процедуру торгов на втором. Данный метод долгое время доминирует в практике проектирования инженерных систем — как в частном, так и в государственном секторе — благодаря прозрачности, предсказуемости стоимости и хорошо развитой нормативно-правовой базе.

Для систем вентиляции, кондиционирования и отопления (HVAC) метод DBB особенно значим, поскольку позволяет заказчику на этапе проектирования чётко установить требования к параметрам микроклимата, энергоэффективности, акустике и соответствию нормативам (ASHRAE 62.1, ГОСТ Р 30494 и др.) без влияния экономических интересов подрядчика. Вместе с тем метод обладает известными недостатками: увеличенная общая продолжительность проекта, риск конфликтов при возникновении непредвиденных ситуаций и изменений проекта, а также ограниченная возможность использования практического опыта подрядчика на стадии проектирования.

## Теоретические основы и принципы последовательности

Метод DBB опирается на принцип полного разделения ответственности и функций между участниками проекта. Заказчик несёт ответственность за формулировку требований; проектировщик — за разработку технико-хозяйственного обоснования и рабочего проекта; подрядчик — за исполнение работ согласно проектной документации. Такое разделение обусловлено несколькими факторами:

1. **Минимизация конфликта интересов.** Проектировщик не заинтересован в удешевлении проекта за счёт снижения качества (в отличие от подрядчика, который несёт прямые издержки). Заказчик может объективно оценить выполнение проектом его требований.

2. **Прозрачность ценообразования.** Полная проектная документация позволяет подрядчикам произвести точную смету и предложить конкурентные ценовые предложения, не прибегая к дополнительным калькуляциям на этапе строительства.

3. **Соответствие нормативам и стандартам.** Проектировщик, действуя независимо, обеспечивает полное соответствие проекта ASHRAE, ГОСТ, СНиП и местным код

ексам без компромиссов на экономию.

## Этапы метода Design-Bid-Build

### 1. Фаза проектирования

На этом этапе проектировщик, в сотрудничестве с заказчиком и консультантами (инженеры HVAC, электротехники, акустики и пр.), разрабатывает полный комплект проектной документации, включающий:

- **Технико-хозяйственное обоснование (ТХО):** анализ требований, варианты решений (например, выбор между системой VAV, CAV или сплит-системы), расчёт годовых затрат энергии, оценка соответствия ЛЕЕD или BREEAM.
- **Рабочий проект:** детальные чертежи воздуховодов, трубопроводов, электрических схем; спецификации оборудования (мощность вентиляторов в м³/ч, холодопроизводительность кондиционеров в кВт, тепловая защита в Вт/м·К).
- **Расчётная документация:** тепловой баланс здания, расчёты воздухораспределения по помещениям (м³/ч на м²), дифференциальное давление в системах (Па), падение давления в воздуховодах (Па/м), акустическая оценка (дБ).
- **Смета и спецификация:** список оборудования, материалов с указанием количеств и ориентировочной стоимости.

Данная фаза может занимать 3–6 месяцев в зависимости от сложности объекта. Типовая база для расчётов системы отопления и кондиционирования — климатические данные по ГОСТ Р 34.21.605 или аналогичные.

### 2. Фаза торгов (закупок)

После одобрения проекта заказчик объявляет конкурс среди потенциальных подрядчиков. Торги могут быть:

- **Открытые (публичные):** любой квалифицированный подрядчик может подать ценовое предложение.
- **Закрытые (приглашённые):** заказчик выбирает круг потенциальных исполнителей.
- **Двухэтапные:** первый этап — квалификационный отбор, второй — конкурс цены.

Подрядчики изучают проектную документацию, составляют смету прямых затрат (материалы, оплата труда, аренда оборудования), добавляют накладные расходы и прибыль, затем подают ценовое предложение. Заказчик выбирает подрядчика, как правило, по критерию наименьшей цены (в государственных закупках) или наиболее экономичного предложения (в частном секторе). Эта фаза занимает 4–8 недель.

### 3. Фаза строительства и монтажа

Выбранный подрядчик приступает к исполнению контракта. Ключевые характеристики этой фазы:

- **Обязательность проекта:** подрядчик должен следовать рабочему проекту, любые отклонения требуют согласования и оформления Change Order (приказ об изменении).
- **Проверка и надзор:** представитель заказчика (инженер-надзирающий) контролирует соответствие выполненных работ проекту, качеству материалов, сроков.
- **Тестирование и пусконаладка:** после завершения монтажа выполняются испытания систем (испытание на герметичность воздуховодов по ASHRAE 152, калибровка датчиков и др.), пусконаладочные работы, наладка регуляции.

Продолжительность строительства обычно составляет 8–18 месяцев (в зависимости от объёма).

## Управление изменениями и рисками

Одна из критических особенностей метода DBB — управление изменениями проекта (Change Orders). Если в процессе строительства выявлены ошибки проекта, непредвиденные условия на площадке (например, скрытые коммуникации, необходимость переработки расположения воздуховодов) или пожелания заказчика, требуется:

1. Оформить Change Order, описав суть изменения.
2. Рассчитать дополнительную стоимость и время.
3. Получить согласие заказчика.
4. Выполнить работу.

Change Orders нередко становятся источником споров и задержек. Статистика показывает, что в проектах DBB накопленная стоимость Change Orders может достигать 5–15% от первоначального контракта.

## Применение в практике HVAC

Метод DBB широко используется для:

- **Коммерческих и административных зданий** с чётко определёнными требованиями к микроклимату (офисы, торговые центры, больницы).
- **Промышленных объектов**, где критична точность параметров (чистые помещения, холодильные комплексы, серверные).
- **Государственных и муниципальных проектов**, где прозрачность и соответствие закупочному законодательству являются обязательными.
- **Реставрации исторических зданий**, где необходимо детальное проектирование с учётом архитектурных ограничений.

Типовой пример: проектирование систем HVAC для офисного здания площадью 15 000 м² с требуемым воздухообменом 40 м³/ч·м² (согласно ASHRAE 62.1) и температурным диапазоном 21–24 °C. Проектировщик разрабатывает систему VAV с центральной приточно-вытяжной установкой (теплоёмкость теплообменника ~80 кВт), модульными VAV-боксами в каждой зоне, системой управления BACnet. Смета — ~500 000 EUR. Торги занимают 6 недель, строительство — 10 месяцев.

## Нормативно-правовая база

Метод DBB регулируется в Российской Федерации:

- **Федеральный закон № 44-ФЗ** (о контрактной системе в сфере закупок для государственных нужд).
- **ГОСТ Р 55043-2012** (процессы и процедуры управления проектом).
- **СП 16.13330.2017** (актуализированный СНиП II-9-80 по промышленной вентиляции).
- **ГОСТ Р 30494-2016** (межсезонный и летний периоды, параметры микроклимата).

На международном уровне применяются:

- **AIA A101/A201** (American Institute of Architects — стандартные контракты).
- **FIDIC** (Международная федерация инженеров-консультантов).
- **ISO 21500:2021** (руководство по управлению проектами).

## Преимущества и недостатки

| Аспект | Преимущества | Недостатки |
|--------|-------------|-----------|
| **Стоимость** | Определена до начала строительства | Change Orders увеличивают стоимость |
| **Сроки** | Предсказуемы для каждого этапа | Общий цикл длительнее (последовательность) |
| **Качество** | Независимое проектирование обеспечивает соответствие стандартам | Отсутствие опыта подрядчика на этапе проектирования |
| **Конфликты** | Чёткое разделение ответственности | Потенциальные споры при изменениях |
| **Гибкость** | Стабильность требований | Низкая адаптивность к непредвиденным факторам |

## Практические рекомендации

1. **Качество проектной документации.** Инвестируйте в детальное проектирование на начальном этапе; плохой проект обойдётся намного дороже при реализации.

2. **Спецификация оборудования.** Указывайте в спецификации точные параметры (расход воздуха в м³/ч, коэффициент Лемана для воздуховодов, тип фильтрации) или уровень эквивалентности (например, «не ниже AHRI A»).

3. **Условия торгов.** Предусмотрите достаточный срок для подготовки ценовых предложений (минимум 3–4 недели); слишком короткие сроки приводят к завышенным расходам подрядчика.

4. **Надзор и контроль.** Назначьте квалифицированного инженера-надзирающего; его присутствие сокращает число конфликтов и Change Orders.

5. **Резервы.** Закладывайте в смету резерв 5–10% на непредвиденные расходы.
