---
title: "Фаза проектного развития"
aliases: ["Фаза проектного развития"]
description: "Комплексное руководство по фазе проектного развития HVAC, включая детальное проектирование систем, окончательный выбор оборудования, расчет воздуховодов и труб, последовательность управления, междисциплинарную координацию, сметное определение стоимости, а также чертежи и спецификации DD для проектов механического инженера"
weight: 1
---
Фаза проектного развития (DD) представляет собой критический переход от концептуального проектирования к полностью скоординированному детальному инженерному решению. На этой фазе системы HVAC эволюционируют от схематических представлений к точно определенным системам с выбором оборудования, схемами распределения, стратегиями управления и координацией со всеми дисциплинами здания.

## Цели фазы DD

Основные цели фазы проектного развития включают:

**Совершенствование системы**
- Финализация конфигурации систем HVAC и стратегий зонирования
- Завершение выбора оборудования с данными производителя
- Расчет всех основных компонентов распределения (воздуховоды, трубопроводы, терминальные устройства)
- Разработка комплексных последовательностей и стратегий управления

**Междисциплинарная координация**
- Координация механических систем с архитектурными, конструктивными, электрическими и сантехническими проектами
- Разрешение пространственных конфликтов и установление коридоров маршрутизации
- Координация высот потолков, расположения шахт и планировок машинных отделений
- Интеграция механических систем с производительностью ограждающих конструкций здания

**Разработка документации**
- Подготовка чертежей DD с уровнем завершения 60-75%
- Разработка эскизных спецификаций для основного оборудования и систем
- Подготовка сметных расчетов стоимости в диапазоне ±10-15%
- Документирование решений проектирования и обновлений основания проектирования

**Проверка и утверждение владельца проекта**
- Представление владельцу детальных решений проектирования для проверки
- Получение одобрения выбора оборудования и конфигураций системы
- Подтверждение соответствия требованиям проекта владельца (OPR)
- Рассмотрение возможностей инженерного обоснования стоимости

## Уточнение расчета нагрузок

Проектное развитие требует уточнения предварительных расчетов нагрузок для отражения фактических условий проектирования здания.

**Обновленные входные параметры**
- Финализированные спецификации ограждающей конструкции здания (сборки стен, характеристики остекления, конструкция крыши)
- Фактические соотношения окна к стене и свойства остекления, зависящие от ориентации
- Графики отделки интерьера, влияющие на тепловую массу и отражательную способность поверхности
- Подтвержденные плотности заселения и графики эксплуатации
- Плотность мощности освещения из проекта электроснабжения
- Проверка процессной нагрузки у владельца проекта и поставщиков оборудования

**Методология расчета**
- Выполнение расчетов нагрузки помещение за помещением с использованием метода функции переноса ASHRAE или метода радиационного временного ряда
- Учет коэффициентов разнообразия при одновременных охлаждающих нагрузках
- Расчет нагрузок отопления при условиях проектного наружного воздуха с соответствующими коэффициентами безопасности
- Определение требований к вентиляционному воздушному потоку согласно ASHRAE 62.1 на основе фактической заселенности и классификации помещений
- Расчет латентных нагрузок от людей, наружного воздуха и внутренних источников влаги

**Документирование нагрузок**
- Итоговое представление пиковых нагрузок отопления и охлаждения по зонам и системам
- Документирование критических предположений и условий проектирования
- Определение зон с особыми требованиями (высокие внутренние теплогенерирующие нагрузки, управление влажностью, точное управление температурой)
- Представление разложения нагрузки, показывающее компоненты ограждающей конструкции, вентиляции, освещения, оборудования и заселенности

## Выбор оборудования и спецификация

Выбор оборудования на фазе DD переходит от бюджетного определения размера к выбору, специфичному для производителя, с данными производительности.

**Оборудование центральной установки**

Холодильные машины требуют детального выбора на основе:
- Холодопроизводительности при проектных входящей и выходящей температурах воды
- Характеристики частичной нагрузки (IPLV, NPLV согласно AHRI 550/590)
- Тип хладагента и соответствие нормативным требованиям охраны окружающей среды
- Физические размеры, массы для грузоподъемности и требования к зазорам
- Уровни звуковой мощности и характеристики вибрации
- Интерфейсы управления и протоколы связи
- Соответствие эффективности ASHRAE 90.1 или местным энергетическим кодексам

Котлы должны быть указаны со следующими параметрами:
- Тепловая производительность при проектных температурах подачи и обратной воды
- Коэффициент модуляции и возможности модуляции
- Тепловая эффективность при полной и частичной нагрузке (AFUE, эффективность сгорания)
- Тип топлива, требования к давлению подачи и скорости расхода
- Требования к вентиляции (диаметр дымохода, материалы, зазоры размещения)
- Характеристики работы с конденсацией или без конденсации
- Встроенные элементы управления и устройства безопасности

**Оборудование обработки воздуха**

Установки обработки воздуха требуют полных графиков, определяющих:
- Пропускную способность по воздуху при проектном внешнем статическом давлении
- Выбор змеевиков с входящими/выходящими условиями, количеством рядов, плотностью ребер, лицевой скоростью
- Спецификации фильтра (рейтинг MERV, перепад давления, размеры, количество)
- Тип вентилятора (камерный, корпусной, класс), мощность двигателя, расположение привода
- Производительность устройства рекуперации тепла (эффективность, перепад давления, обходные заслонки)
- Заслонки экономайзера, приводы и положения минимального наружного воздуха
- Секции доступа, спецификации изоляции, конструкция корпуса (однопанельная/двухпанельная)
- Материалы поддона слива, уклон и соединения

Терминальные устройства должны быть указаны со следующими параметрами:
- Диапазон воздушного потока коробки VAV (минимальный и максимальный CFM / м³/ч)
- Размер входного отверстия и тип соединения (круглое, прямоугольное, гибкое)
- Тип управления (независимый от давления, зависимый от давления)
- Производительность переналаживающего змеевика и конфигурации (горячая вода, электрический)
- Спецификации привода (возвратная пружина, электронный, тип управляющего сигнала)
- Рейтинги звука (уровни NC при минимальном и максимальном расходе)

**Насосы и гидравлические компоненты**

Выбор насосов требует:
- Расход (л/мин) при проектном напоре (м водяного столба)
- Диаметр рабочего колеса, скорость и подрезка
- Мощность двигателя, напряжение и класс эффективности
- График насоса с четко обозначенной точкой работы
- Требования NPSH и проверка доступного NPSH
- Тип уплотнения, материалы конструкции и тип муфты
- Требования к приводу переменной частоты и интеграции управления

## Проектирование и расчет воздуховодов

Системы распределения воздуховодов должны быть рассчитаны для подачи требуемого воздушного потока при одновременном поддержании приемлемых скоростей, статических давлений и акустических характеристик.

**Методология расчета**

Метод равного трения обеспечивает сбалансированный перепад давления:
- Выбор коэффициента трения (обычно 0,04-0,075 кПа на 30 м)
- Расчет диаметра или размеров воздуховода для каждой секции на основе воздушного потока
- Проверка ограничений скорости (основные воздуховоды: 6,1-10,2 м/с; ответвления: 4,1-6,1 м/с; конечные участки: 3,1-4,1 м/с)
- Проверка общего перепада давления в системе относительно производительности вентилятора

Метод восстановления статического давления для постоянного статического давления на точках отвода:
- Расчет воздуховодов для поддержания сокращения скоростного давления, равного потерям на трение
- Нижележащие воздуховоды увеличиваются в размере для снижения скорости
- Обеспечивает равномерное статическое давление для боковых отводов
- Предпочтителен для систем с множеством ответвлений или длинными участками

**Стандарты конструкции воздуховодов**

Укажите конструкцию воздуховода согласно стандартам SMACNA:
- Класс давления (0,5", 1", 2", 3", 4", 6", 10" водяного столба)
- Требования к усилению (максимальные неподдерживаемые пролеты)
- Класс герметизации (Класс уплотнения A, B или C согласно SMACNA)
- Спецификации изоляции (внутренняя или внешняя, толщина, облицовка)
- Типы соединений (TDC, TDF, фланцевое, сварное)

**Акустические соображения**

Контролируйте генерацию и передачу шума:
- Ограничьте скорости в воздуховодах для поддержания приемлемых уровней NC
- Укажите звукоглушители на выходе воздухообработчика и в точках входа в зоны
- Рассчитайте требуемое затухание по октавным полосам
- Избегайте резких переходов, вызывающих турбулентность и регенерируемый шум
- Укажите акустическую облицовку воздуховода при необходимости (толщина 25 или 50 мм)

## Проектирование и расчет трубопроводов

Гидравлические трубопроводные системы требуют надлежащего расчета для подачи проектных расходов при одновременном поддержании приемлемых перепадов давления и скоростей потока.

**Критерии расчета**

Расчет трубопроводов на основе потерь на трение и ограничений скорости:
- Скорость трения: 0,3-1,2 м на 30 м трубопровода (типичная: 0,6-0,75 м/30 м)
- Ограничения скорости для контроля шума: 1,2-2,4 м/с для размеров труб менее 50 мм, до 3 м/с для более крупных труб
- Обратный трубопровод обычно на один-два размера больше подающего
- Критические контуры (длинные участки, высокий расход) требуют детального анализа перепада давления

**Типы систем и конфигурации**

Системы первичного-вторичного насоса:
- Первичный контур обслуживает производственное оборудование (холодильные машины, котлы) с постоянным расходом
- Вторичный контур обслуживает нагрузки здания с переменным расходом
- Разделительный секция трубопровода соединяет контуры с минимальным перепадом давления
- Обеспечивает гидравлическое разделение, позволяющее независимое управление потоком

Системы первичного потока переменной величины:
- Единый контур, обслуживающий как производственное оборудование, так и распределение
- Холодильные машины или котлы, расположенные параллельно с отдельными изолирующими клапанами
- Минимальный расход в обход гарантирует минимальные требования к потоку оборудования
- Требует тщательной последовательности управления во избежание условий низкого потока

**Выбор материала трубопровода**

Укажите соответствующие материалы на основе применения:
- Охлажденная вода: сталь (Schedule 40, черная), медь (Тип L), CPVC для меньших размеров
- Горячее водоснабжение: сталь (Schedule 40, черная), медь (Тип L)
- Вода конденсатора: сталь (Schedule 40, черная), нержавеющая сталь 304/316 для коррозионных условий
- Пар: сталь (Schedule 40, черная) с надлежащими номиналами давления
- Возврат конденсата: сталь (Schedule 80 для вентилируемых, Schedule 40 для находящихся под давлением)

## Проектирование системы управления

Последовательности управления, разработанные на фазе DD, обеспечивают основу для работы системы и энергетического менеджмента.

**Архитектура управления**

Определите иерархию системы управления:
- Архитектура и протоколы связи системы автоматизации зданий (BAS) (BACnet, Modbus, LON)
- Топология сети (распределенные контроллеры, полевые панели, расположение рабочих станций)
- Интеграция с существующей BAS или автономная работа
- Требования к точкам данных (физические точки, виртуальные точки, возможность сохранения тенденций)

**Разработка последовательности**

Последовательности управления установкой обработки воздуха должны решать:
- Сброс температуры подачи воздуха на основе спроса в зоне или температуры наружного воздуха
- Работа экономайзера с дифференциальной энтальпией или сравнением температуры сухого термометра
- Управление минимальным наружным воздухом с помощью CO2 или управления вентиляцией по спросу на основе присутствия
- Стратегии разогрева с утра и ночного снижения установки
- Защита от замерзания охлаждающих змеевиков (нижний предел температуры подаваемого воздуха, нижний предел температуры смешанного воздуха)
- Мониторинг состояния фильтра и генерирование сигналов тревоги
- Ответ на обнаружение дыма и остановку/отмену вентилятора

Последовательности системы VAV включают:
- Управление температурой в зоне с модуляцией воздушного потока (режим охлаждения)
- Установки минимального воздушного потока (требование вентиляции или 30% от максимума, в зависимости от того, что больше)
- Этапность переналаживающего змеевика или модуляция при достижении воздушного потока минимума
- Сброс статического давления на основе позиций заслонок в зоне (логика подгонки и ответа)
- Сброс температуры подачи воздуха на основе зоны с наибольшим спросом на охлаждение
- Изменения установки занятого/незанятого и планирование

Последовательности растений охлажденной воды определяют:
- Этапность холодильной машины на основе нагрузки (типичная конфигурация ведущая-отставание-отставание)
- Оптимизация температуры воды конденсатора и этапность вентилятора башни
- Сброс температуры подачи охлажденной воды на основе наружного воздуха или температуры возврата
- Управление первичным/вторичным насосом и проверка расхода
- Работа свободного охлаждения, если применимо (водяной экономайзер)
- Ротация оборудования для одинакового распределения времени работы
- Алгоритмы оптимального запуска для предварительного охлаждения оборудования

**Расчет размеров регулирующих клапанов и заслонок**

Определите размеры регулирующих устройств для надлежащего авторитета и диапазона:
- Регулирующие клапаны: выберите Cv на основе перепада давления через клапан, равного 25-50% от общего перепада давления контура
- Авторитет клапана (N) = ΔP_valve / (ΔP_valve + ΔP_system) должен быть 0,25-0,50
- Расчет размеров заслонок: лицевая скорость обычно 5,1-7,6 м/с через полностью открытую заслонку
- Укажите требования к крутящему моменту привода, учитывая силы запуска и воздушного потока

## Координация с другими дисциплинами

Междисциплинарная координация интенсивнее во время фазы DD, поскольку системы становятся пространственно определены.

**Архитектурная координация**

Координируйте механические системы с архитектурным проектом:
- Подтвердите размеры машинных отделений, ширину дверей и высоту потолков, достаточные для оборудования и технического обслуживания зазоров
- Проверьте размеры и расположение шахт для вертикального распределения
- Координируйте высоты потолков с воздуховодами, трубопроводами и освещением
- Установите места для воздухозаборников, решеток, диффузоров и термостатов
- Подтвердите расположение, размеры и архитектурные отделки наружных жалюзи
- Координируйте видимость механического оборудования и требования экранирования

**Конструктивная координация**

Координируйте со строительным инженером:
- Предоставьте массы оборудования и сейсмические нагрузки для конструктивного анализа
- Определите необходимые отверстия в крыше для грузоподъемности оборудования
- Координируйте расположение подвесов и опор со строительным каркасом
- Определите места, требующие дополнительной стали для тяжелого оборудования
- Предоставьте требования к изоляции от вибрации вращающегося оборудования
- Подтвердите подъемы плиты или ямы для оборудования

**Электрическая координация**

Координируйте требования к электроснабжению с электротехником:
- Предоставьте полные графики электроснабжения оборудования (напряжение, фаза, полный ток нагрузки, минимальный ток цепи, максимальный ток защиты цепи)
- Определите расположение преобразователей частоты и требования к снижению гармоник
- Координируйте требования к управляющему питанию (трансформаторы 120В, 24В)
- Предоставьте требования расположения стартеров двигателей и управляющих проводов
- Координируйте требования к резервному питанию для систем обеспечения безопасности жизни
- Установите инфраструктуру питания и связи сети BAS

**Сантехническая координация**

Координируйте с сантехником:
- Соединения слива охлаждающих и отопительных змеевиков с канализационными или ливневыми системами
- Требования подачи воды и слива увлажнителя
- Расположение оборудования и полов слива в машинных отделениях
- Соединения подпиточной воды для охлаждающих башен и закрытых контуров
- Координация паропроводов и трубопроводов конденсата при применении
- Интеграция систем горячего водоснабжения с системами HVAC

**Координация противопожарной защиты**

Координируйте с инженером противопожарной защиты:
- Расположение спринклерных головок во избежание воздухозаборников и воздуховодов
- Дымовые заслонки в проходах воздуховодов через огнестойкие сборки
- Противопожарные заслонки в отверстиях передачи воздуха
- Интеграция обнаружения дыма с управлением HVAC
- Координация системы наддува лестницы с наддувом здания

## Пространственная координация и маршрутизация

Разработайте основные пути распределения на фазе DD для установления осуществимости и пространственных требований.

**Горизонтальное распределение**

Установите основные пути распределения:
- Основные проходы воздуховодов и трубопроводов в коридорах или над пространствами циркуляции
- Координируйте с глубинами конструктивных балок и расположением освещения
- Поддерживайте минимальные зазоры (обычно 30-45 см над готовым полом для доступа)
- Определите области, требующие перегородок или софитов
- Спланируйте будущий доступ к клапанам, заслонкам и регулирующим устройствам

**Вертикальное распределение**

Проектирование систем шахт для эффективной вертикальной транспортировки:
- Размер шахт для воздуховодов и трубопроводов с дополнительным пространством 20-25% для будущих потребностей
- Предоставьте двери доступа на каждом этаже для установки и обслуживания
- Координируйте расположение шахт для минимального воздействия на планы этажей
- Установите требования к огнестойкой конструкции шахты
- Спланируйте сейсмическое разделение на проходах этажей

**Планировки машинных отделений**

Разработайте расположение механических помещений:
- Расположение оборудования с требуемыми кодексом зазорами (обычно 90 см доступ, 120 см для технического обслуживания)
- Установите зазоры технического обслуживания для удаления пакета труб, доступа к фильтру, замены двигателя
- Предоставьте чистый путь для замены и грузоподъемности оборудования
- Расположите изолирующие клапаны и сервисные отключения для доступности
- Спланируйте полы слива, площадки для уборки и основания оборудования

## Энергетическое моделирование и анализ

Энергетический анализ на фазе DD обеспечивает точные прогнозы производительности и определяет возможности оптимизации.

**Разработка модели**

Разработайте детальную модель энергии, отражающую проект DD:
- Геометрия, соответствующая архитектурным планам и фасадам этажей
- Системы HVAC в соответствии с проектом (типы оборудования, эффективность, стратегии управления)
- Фактические данные производительности оборудования из выбора производителя
- Плотность мощности освещения из проекта электроснабжения
- Предположения нагрузки подключения, подтвержденные владельцем
- Графики эксплуатации по типу помещения и дню недели

**Выходные данные анализа**

Модель энергии предоставляет критическую информацию проектирования:
- Годовое энергопотребление по видам конечного использования (отопление, охлаждение, вентиляторы, насосы, освещение, нагрузки подключения)
- Анализ пиковой нагрузки для определения размера подключения коммунальных услуг
- Сравнение с производительностью базовой (Приложение G ASHRAE 90.1)
- Анализ энергетических затрат с местными тарифами коммунальных услуг
- Определение систем с высоким энергопотреблением для целевых улучшений эффективности

**Исследования оптимизации**

Оцените альтернативы проектирования на фазе DD:
- Воздействие эффективности оборудования (премиум-эффективность против стандартной)
- Опции рекуперации тепла (вентиляторы рекуперации энергии, водяные экономайзеры)
- Уточнения стратегии управления (оптимальный запуск/остановка, вентиляция по спросу)
- Альтернативы конфигурации системы (VAV против фанкойла, охлаждаемые балки)
- Интеграция возобновляемых источников энергии (солнечная тепловая энергия, геотермальные тепловые насосы)

## Определение стоимости

Смета фазы DD обеспечивает уточненную проверку бюджета и возможности инженерного обоснования стоимости.

**Точность сметы**

Сметы DD нацелены на точность ±10-15% через:
- Количественные выборки из чертежей DD (основное оборудование, длины воздуховодов/труб по размерам)
- Бюджетное ценообразование производителей для указанного оборудования
- Единичное ценообразование для систем распределения (за килограмм воздуховода, за погонный метр трубопровода по размеру)
- Региональные ставки труда и коэффициенты производительности
- Материальная и оборудованная эскалация к дате торгов

**Компоненты сметы**

Комплексная механическая смета включает:
- Стоимость оборудования (холодильные машины, котлы, воздухообработчики, терминальные устройства, насосы, специальные системы)
- Стоимость распределения (воздуховоды, трубопроводы, фитинги, подвесы, изоляция)
- Системы управления и автоматизации
- Испытание, регулировка и балансировка (TAB)
- Поддержка запуска оборудования и ввода в эксплуатацию
- Общие условия и накладные расходы/прибыль подрядчика

**Инженерное обоснование стоимости**

Фаза DD обеспечивает оптимальное время для инженерного обоснования стоимости:
- Сравнения альтернативы системы с анализом жизненного цикла стоимости
- Компромиссы эффективности оборудования, балансирующие первоначальную стоимость и операционную стоимость
- Оптимизация системы распределения (централизованное и распределенное оборудование)
- Сложность системы управления относительно операционных возможностей
- Возможности поэтапного внедрения для распределения капитальных расходов
- Возможности энергетических стимулов и вознаграждений

## Чертежи DD и документация

Чертежи проектного развития передают проект системы владельцу, подрядчикам и команде координации.

**Содержание и уровень детализации чертежа**

Механические планы (масштаб 1/8" = 1'-0" типичный):
- Расположение оборудования с размерами к строительной сетке
- Основное распределение воздуховодов и трубопроводов с указанными размерами
- Воздухозаборники, решетки, диффузоры и диффузоры расположены
- Показаны термостаты и регулирующие устройства
- Указаны противопожарные заслонки, дымовые заслонки и регулирующие заслонки громкости
- Координация с архитектурными элементами (высоты потолков, размах дверей, встроенная мебель)

Механические сечения и детали:
- Сечения машинного отделения, показывающие расположение оборудования и зазоры
- Сечения шахт, иллюстрирующие вертикальное распределение и проходы
- Типичные детали соединения для распространенных условий
- Критические сечения координации, показывающие помехи и разрешения

Графики:
- Графики оборудования с емкостями, размерами, электрическими характеристиками и данными производительности
- Графики воздуховодов, суммирующие размеры, классы давления и требования изоляции
- Графики трубопроводов со списком размеров, материалов, изоляции и тепловой трассировки
- Графики устройств воздуха с типами, размерами и количествами воздушного потока

Диаграммы управления:
- Диаграммы стояков систем, показывающие архитектуру управления
- Диаграммы последовательности потока, иллюстрирующие режимы работы
- Сводки точек управления со списком всех контролируемых и управляемых точек

**Разработка спецификации**

Спецификации DD переходят из эскизного формата в технические разделы:
- Разделы Division 23 - HVAC, организованные по CSI MasterFormat
- Спецификации оборудования с детальными требованиями производительности
- Спецификации материалов для воздуховодов, трубопроводов, изоляции, опор
- Требования выполнения установки, испытания и ввода в эксплуатацию
- Требования подачи и процедуры утверждения
- Гарантия и требования к обслуживанию

**Обновления основания проектирования**

Обновите отчет об основании проектирования для документирования решений DD:
- Уточнение критериев проектирования (нагрузки, расходы, температуры)
- Обоснование выбора оборудования и рассмотренные альтернативы
- Философия управления и описание последовательности повествования
- Результаты энергетического анализа и документирование соответствия
- Итоговая информация о соответствии кодексу и применимые стандарты
- Невыполненные вопросы проектирования, требующие разрешения на фазе CD

## Процесс проверки и утверждения владельца проекта

Фаза DD заканчивается формальной проверкой и утверждением владельца для авторизации фазы конструктивных документов.

**Пакет подачи DD**

Подготовьте комплексную подачу:
- Полный набор чертежей DD (механический, электрический, сантехнический, противопожарный)
- Обновленный отчет об основании проектирования
- Спецификации оборудования и данные производительности
- Смета стоимости с разбивкой по статьям
- Результаты и анализ модели энергии
- Рекомендации по инженерному обоснованию стоимости при применении

**Совещание по проверке проекта**

Представьте проект владельцу и заинтересованным сторонам:
- Обзор механических систем и выбора оборудования
- Обсуждение пространственного воздействия и проблем координации
- Проверка сметы стоимости относительно бюджета
- Производительность энергии и функции устойчивости
- Соображения операции и обслуживания
- Воздействие графика и элементы с длительным сроком поставки

**Утверждение и авторизация**

Получите официальное одобрение для продолжения:
- Одобрение владельцем выбора оборудования и конфигураций системы
- Подтверждение бюджета или направления инженерного обоснования стоимости
- Разрешение невыполненных вопросов проектирования
- Авторизация для продолжения фазы конструктивных документов
- Обновленный график проекта и даты вех

## Контрольный список поставок фазы DD

Проверьте завершение всех требований DD:

**Чертежи**
- Механические планы этажей в масштабе 1/8" с оборудованием, распределением и устройствами
- Планы и сечения машинных отделений с размерами и зазорами
- Графики механического (оборудование, воздуховоды, трубопроводы, воздушные устройства)
- Диаграммы управления и диаграммы стояков
- Сечения координации, разрешающие критические помехи

**Расчеты**
- Расчеты нагрузки помещение за помещением
- Расчеты расчета размеров воздуховодов и трубопроводов
- Расчеты напора насоса и вентилятора
- Анализ разнообразия и профиль нагрузки
- Анализ энергетической модели и годовое потребление

**Спецификации**
- Эскизные спецификации для всех разделов Division 23
- Спецификации производительности оборудования
- Требования материалов и установки
- Требования испытания и ввода в эксплуатацию

**Отчеты**
- Обновленный отчет об основании проектирования
- Смета стоимости с количественными выборками
- Документирование энергетического анализа и соответствия кодексам
- Результаты исследования инженерного обоснования стоимости при выполнении

**Одобрения**
- Одобрение владельцем выбора оборудования
- Протокол совещания по проверке проекта
- Одобрение бюджета и авторизация для продолжения CD

Фаза проектного развития устанавливает полную основу для документирования конструкции. Все основные решения проектирования финализированы, оборудование выбрано с данными производительности, системы распределения рассчитаны и проложены, а координация с другими дисциплинами разрешает пространственные конфликты. Поставки DD обеспечивают основу для подготовки полных и скоординированных конструктивных документов, которые подрядчики могут предложить и построить с уверенностью.
