---
title: "Результаты Cd"
aliases: ["Результаты Cd"]
weight: 1
description: "Полный комплект документов фазы рабочего проектирования ОВК систем: чертежи, спецификации, расчёты нагрузок и управления для реализации на строительной площадке."
---
## Обзор

Результаты фазы CD (Construction Documents, рабочее проектирование) представляют собой окончательный полный комплект документации, необходимый для строительства, поставки оборудования и ввода в эксплуатацию систем отопления, вентиляции и кондиционирования воздуха (HVAC). На этом этапе проектировщик преобразует утверждённый проект (Design Development) в пакет документов, достаточно детальных и точных для того, чтобы подрядчик мог реализовать систему без дополнительных решений. Фаза CD регламентируется стандартами ASHRAE, национальными строительными кодексами (СП 60.13330.2020, СНиП 3.05.07-85*), а также внутренними требованиями проектных организаций и заказчиков. Качество документов CD непосредственно влияет на точность сметы, соответствие требованиям по энергоэффективности (ЛEED, BREEAM), безопасность эксплуатации и сроки строительства.

## Графические документы (чертежи и планы)

### Полный комплект строительных чертежей

Включает планы всех этажей, разрезы и фасады в масштабе 1:100 или 1:50 с нанесением основных воздухопроводов, трубопроводов водяного отопления/охлаждения, электрических кабелей и связей с архитектурными/конструктивными элементами. На каждом чертеже указываются материалы элементов (оцинкованная сталь, медь, полипропилен), условные обозначения (УГО) в соответствии с ГОСТ 2.721–74, высотные отметки, расстояния до стен и перекрытий.

### Финальные планы этажей

Детальные планы расположения оборудования, воздухораспределительных устройств (дефлекторов, решёток приточно-вытяжных установок), датчиков температуры и влажности, расширительных баков отопления, шумоглушителей, регулирующей аппаратуры. Должны указываться координаты центров каждого элемента в локальной системе координации здания, допуски расположения ±100 мм для критичных элементов (точки забора воздуха, выброс).

### Финальный план кровли

Показывает расположение крышных блоков кондиционирования воздуха (RAHU), воздухозаборных патрубков, выбросов вытяжного воздуха с соблюдением минимальных расстояний в соответствии с ASHRAE 62.1:
- Расстояние между воздухозабором и выбросом: не менее 3 м по горизонтали или 1,5 м по вертикали (выброс выше);
- Расстояние от источников загрязнения (вентиляция туалетов, гаражей): не менее 5 м;
- Защита от осадков и ветра (при скорости ветра >5 м/с на кровле).

### Финальные разрезы и детали

Вертикальные сечения, показывающие размещение воздуховодов в межперекрытном пространстве, прокладку магистральных линий холодоснабжения, компенсационные швы, точки крепления. Детали в масштабе 1:10–1:5: узлы подключения регулирующей аппаратуры, монтажные кронштейны, гибкие вставки, звукоизоляционные материалы.

## Документация по оборудованию и управлению

### Полный комплект графиков (schedules)

Таблицы, связывающие позиции на чертежах с техническими характеристиками:
- **График оборудования HVAC**: модель вентилятора, единица данных (CFM или м³/ч), давление (Па), мощность (кВт), шум (дБ(А)), источник питания, производитель;
- **График терминальных устройств**: тип (VAV-box, радиатор, панель), номинальный расход (м³/ч), диапазон регулирования, допустимый уровень шума;
- **График трубопроводной арматуры**: краны, вентили, обратные клапаны, редукторы давления, сетчатые фильтры с сорбционностью.

### Финальные ведомости оборудования (equipment lists)

Развёрнутые перечни со спецификацией каждого агрегата:
- Центральные установки кондиционирования (CHILLER, BOILER): номинальная тепловая мощность (кВт), COP/SEER, хладагент (R-410A, R-290), конструкционные материалы;
- Насосы: тип (центробежные, шнековые), производительность (м³/ч), напор (кПа), класс энергоэффективности (IE2, IE3);
- Фильтры: класс очистки (ISO 16890: ePM₁₀, ePM₂.₅, ePM₁), начальная потеря давления (Па), ёмкость по пыли.

### Полный комплект спецификаций

**Спецификация раздела 23 HVAC** (в системе MasterFormat): детальное описание материалов, изделий и монтажных работ по ГОСТ Р 21.1101–2013 и СП 70.13330.2012. Включает:

- **Секция 23 05 00** (системы общего назначения): виды трубопроводов, изоляционных материалов, креплений, испытательные параметры (давление, герметичность);
- **Секция 23 30 00** (воздухораспределение): материалы воздуховодов (оцинкованная сталь, спирально-навивные, гибкие), классы герметичности по ASHRAE 90.1 (Leakage Class 3 для магистралей), допустимая скорость воздуха в каналах 5–7 м/с для жилых помещений, 4–5 м/с для офисов;
- **Секция 23 70 00** (управление и мониторинг): тип системы управления (BACnet, Modbus), требования к датчикам (точность ±1 °C для температуры, ±5 % для влажности по ASHRAE 127).

## Расчёты и моделирование

### Финальные расчёты нагрузок

Детальные расчёты холодильной и тепловой нагрузки по ASHRAE Fundamentals (методы RTS — Radiating Time Series, CLTD — Cooling Load Temperature Difference) или аналогичным, учитывающим:
- Трансмиссионные потери/поступления через ограждения с коэффициентами теплопередачи $U$ (Вт/м²·К);
- Солнечные поступления через остекление с учётом коэффициента затенения (SHGC — Solar Heat Gain Coefficient);
- Внутренние источники тепла: освещение (удельная мощность 10–15 Вт/м² для офисов), люди (120 Вт сенсибельной и 55 Вт латентной тепловыделения на человека при сидячей работе);
- Инфильтрация воздуха по методу расчётного воздухообмена (определяется кратностью или разностью давлений).

Результаты представляют для максимальных теплого и холодного периодов, указывают внутренние расчётные параметры (22–24 °C зимой, 23–26 °C летом; 30–50 % относительной влажности) в соответствии с ГОСТ 30494–2011.

### Финальная энергетическая модель

Трёхмерная численная модель в ПО типа EnergyPlus, TRNSYS или eQuest, которая:
- Интегрирует данные климата для конкретного местоположения (файлы TMY — Typical Meteorological Year или аналоги);
- Рассчитывает годовое потребление энергии на отопление, охлаждение, вентиляцию, освещение, горячее водоснабжение (кВт·ч/год или кВт·ч/м²·год);
- Оценивает соответствие критериям LEED EAp2, BREEAM En1 (требуемое снижение энергопотребления на 20–30 % относительно базовой версии);
- Выводит профили нагрузок по часам (для подбора накопителей теплоты или холода, если требуется).

## Документация по управлению и контролю

### Детальные последовательности управления (Control Sequences)

Блок-схемы алгоритмов работы системы HVAC на основе измеряемых параметров:
- **Летний режим**: при превышении температуры комнаты выше уставки включается кондиционер с разомкнутым контуром регулирования температуры воды охлаждения (обычно 6–7 °C);
- **Зимний режим**: при понижении температуры ниже уставки включается нагреватель с ПИД-регулятором (коэффициент пропорциональности 0,5–1, интегральной постоянной времени 300–600 с);
- **Переходные режимы**: использование «мёртвой зоны» (dead band) 1–2 °C между уставками отопления и охлаждения для предотвращения частой переключения.

На диаграммах указываются все датчики (температуры, влажности, расхода, давления), исполнительные механизмы (приводы клапанов, частотно-регулируемые приводы вентиляторов — VFD), логические элементы и алгоритмические операции.

### Список точек управления (I/O List, Point List)

Табличный перечень всех входов/выходов системы управления:
- **Входы (inputs)**: датчик температуры в помещении (AI — analog input), датчик наружной температуры, сигнал занятости (от датчика движения), давление в воздуховоде (дифференциальный манометр с преобразователем сигнала);
- **Выходы (outputs)**: команда на привод регулирующего клапана (0–100 % открытия), напряжение питания вентилятора (0–10 В для аналогового управления или импульсно-широтная модуляция — PWM для цифрового);
- **Допуски и диапазоны**: для датчика температуры ±0,5 °C, разрешение дискретизации 0,1 °C, частота опроса 1 Гц.

## Смета и финансовые документы

### Детальная смета на строительство

Построчный расчет стоимости HVAC-работ и материалов:
- **Материальные затраты** (40–50 % от сметы): оборудование (чиллеры, котлы, насосы), воздуховоды, трубопроводы, теплоизоляция, регулирующая аппаратура, датчики, электроснабжение;
- **Трудовые затраты** (35–45 %): монтажные и наладочные работы, испытания давлением и герметичностью, балансировка систем;
- **Косвенные затраты** (10–15 %): проектирование, инженерно-техническое обеспечение, временное электроснабжение, вывоз отходов.

Смета составляется с привязкой к сметным кодам (локальных смет или укрупнённых расценок) и расходным нормам, действующим в регионе строительства.

## Стандарты и нормативные ссылки

Документация CD должна соответствовать:
- **ASHRAE 90.1** (энергетический стандарт для коммерческих зданий);
- **ASHRAE 62.1** (вентиляция и качество воздуха в помещениях);
- **ASHRAE 15** (безопасность систем холодоснабжения с хладагентами);
- **СП 60.13330.2020** (актуализированный СНиП 41-01-2003, отопление, вентиляция, кондиционирование);
- **СП 70.13330.2012** (смеси строительные и конструкции);
- **ГОСТ 30494–2011** (параметры микроклимата в помещениях);
- **ISO 6946** (теплопередача через ограждающие конструкции);
- **EN 12599** (испытание и балансировка установок вентиляции и кондиционирования).

## Практические рекомендации

1. **Проверка полноты**: перед передачей CD убедитесь, что каждый элемент на чертежах имеет соответствующие позиции в ведомостях и спецификациях.
2. **Координация дисциплин**: HVAC-чертежи должны согласованы с архитектурой (расположение выбросов, воздухозаборов), конструкциями (прокладка в перекрытиях) и электротехникой (питание оборудования, шины управления).
3. **Уровень детализации**: на уровне CD каждый компонент должен быть идентифицируемым — указаны марка, модель и производитель (если выбран конкретный поставщик) или эквивалент по техническим характеристикам.
4. **Запас прочности**: расчёты нагрузок обычно проводят с коэффициентом 1,1–1,15 для учёта неопределённостей.
5. **Итоговая проверка**: перед подписанием CD проектировщик должен провести внутреннюю экспертизу на соответствие техническому заданию, СП и требованиям заказчика.
