---
title: "Разработка спецификаций"
aliases: ["Разработка спецификаций"]
weight: 4
---

```yaml
---
title: "Разработка спецификаций"
weight: 4
description: "Методология разработки технических спецификаций для систем ОВК в соответствии с MasterFormat и нормативными стандартами ASHRAE, ISO, ГОСТ."
---
```

## Обзор

Разработка спецификаций — критический этап проектирования систем отопления, вентиляции и кондиционирования воздуха (ОВК), который определяет качество, надёжность и эксплуатационные характеристики установленного оборудования. Спецификация служит юридически значимым документом, устанавливающим требования к материалам, оборудованию, методам монтажа и контроля качества. В российской практике спецификации разрабатываются в соответствии с ГОСТ 2.310–2016 (обозначения условные на чертежах), ГОСТ Р 21.1101–2013 (система проектной документации для строительства) и отраслевыми стандартами ASHRAE 90.1 и 62.1 для энергоэффективности и качества воздуха в помещениях. Структурирование по системе MasterFormat (Дивизион 23 — ОВК системы) обеспечивает единообразие и совместимость документации на рынке северных стран и США, что упрощает согласование между проектировщиком, подрядчиком и заказчиком.

## Физические и нормативные основы спецификаций

Спецификация закрепляет производительные характеристики оборудования, заданные расчётами. Например, для вентилятора указываются расход воздуха $Q_V$ (м³/ч), развиваемый подпор $\Delta P$ (Па), класс энергоэффективности, уровень шума (дБ), требования к инерционности. Для теплообменников фиксируются тепловая нагрузка $Q_t$ (кВт), температурные режимы входа и выхода воды/воздуха, допускаемое загрязнение, коррозийная стойкость материалов. Все требования должны соответствовать расчётной тепловой и влажностной нагрузке помещений в соответствии с методикой ASHRAE Handbook — Fundamentals и ГОСТ Р 54856–2011 (тепловая защита зданий).

## Компоненты и структура спецификации

### Дивизион 23 MasterFormat и Дивизион 01 (Общие требования)

Дивизион 23 охватывает все компоненты ОВК-систем: воздухозаборы, вентиляторы, воздуховоды, теплообменники, увлажнители, осушители, фильтры, элементы управления и автоматики, распределительные устройства. Дивизион 01 содержит общие условия контракта: страховка подрядчика, графики работ, временные сооружения, требования к лицензированию и квалификации персонала.

### Трёхчастная структура спецификации

**Часть 1. Общие требования (General Requirements)**
- Область применения и нормативные ссылки (ASHRAE 90.1, 62.1, ISO 13373, ГОСТ Р)
- Действующие строительные нормы (СНиП 41-01–2003, СП 60.13330.2020)
- Требования к безопасности (NFPA 90A для воздуховодов, ANSI/ASHRAE 15 для хладагентов)
- Условия поставки и хранения оборудования
- Обслуживание и гарантийные обязательства

**Часть 2. Продукция и материалы (Products and Materials)**

Детальное описание каждого компонента:

| Компонент | Ключевые параметры | Примечания |
|-----------|-------------------|-----------|
| Центробежный вентилятор | $Q_V$ (м³/ч), $\Delta P$ (Па), КПД η (%), шум (дБ) | ASHRAE 90.1 требует η ≥ 65% для средних давлений |
| Теплообменник воздух–вода | $Q_t$ (кВт), $\Delta t$ (°C), материал, допуск на обрастание | Алюминиевые или медные рёбра, защита от коррозии |
| Фильтр воздуха | Класс: G3, G4, F5–F9, H10–H14 по EN 779 | Начальное падение давления $\Delta P_0$ (Па) |
| Увлажнитель | Производительность (кг/ч), тип (паровой, адиабатный), управление | Точность поддержания влажности ±5% ОВ |
| Регулятор (VAV-бокс) | Расход 0–100% номинала, точность ±10% | С обратной связью по температуре и расходу |

**Часть 3. Выполнение и монтаж (Execution and Installation)**
- Подготовка строительной площадки, защита от пыли и влаги
- Способы крепления оборудования (виброизоляция, анкеры)
- Герметизация стыков воздуховодов (класс герметичности A по ГОСТ Р 54856)
- Опрессовка и дезинфекция систем (выполняется при давлении 150 Па)
- Испытания работоспособности и регулировка расходов, температур

## Процедуры замены продукции и нормативные ссылки

Спецификация содержит пункты о замене оборудования до начала работ (эквивалентные по характеристикам модели утверждаются проектировщиком письменно). Все материалы и оборудование должны иметь сертификаты соответствия ГОСТ, декларации соответствия ТР ТС, документы об энергоэффективности (для компрессорных установок — AHRI сертификация, EER и SEER не менее нормируемых значений). Нормативные ссылки включают:

- **ASHRAE 90.1–2022** — энергоэффективность зданий
- **ASHRAE 62.1–2022** — качество воздуха в помещениях
- **ISO 6954** — шум воздуховодов
- **EN 13779** — эксплуатационные возможности систем вентиляции
- **ГОСТ 12.1.005–88** — общие санитарно-гигиенические требования
- **ГОСТ Р 54856–2011** — энергоэффективность инженерных систем

## Требования к документации, качеству и гарантии

### Подача документации
Подрядчик обязан предоставить чертежи узлов монтажа (эмалированные или в цифровом формате), паспорта оборудования, сертификаты проверки давления труб, протоколы балансировки расходов воздуха по отдельным помещениям (итоговая погрешность ±5% от проектного). Все документы оформляются на русском языке или с нотариально заверенным переводом.

### Контроль качества и гарантия
Система должна пройти испытания перед вводом в эксплуатацию:
- Измерение расходов воздуха в характерных точках (жалюзи, решётки) методом горячей проволоки или ротаметра
- Контроль герметичности воздуховодов (утечка ≤ 2% от расхода на участке)
- Проверка виброускорений на подвесах оборудования (< 4,5 м/с²)
- Определение уровня звука на расстоянии 1 м от вентилятора и воздухораспределителя

Гарантия производителя оборудования: 12–24 месяца; гарантия подрядчика на монтажные работы: 24 месяца (в том числе на герметичность воздуховодов).

### Техническое обслуживание
Спецификация устанавливает график ТО: чистка фильтров G3–G4 каждые 2–4 недели (при пыльных условиях чаще), фильтров F5–F9 ежемесячно; замена фильтров при достижении конечного сопротивления (обычно 250 Па); чистка воздухозаборных жалюзи и решёток ежеквартально; смазка подшипников вентилятора (если предусмотрено) раз в 6 месяцев масло ISO VG 32 или сертифицированным смазочным материалом.

## Применение в ОВК-системах

Спецификации развиваются дифференцированно в зависимости от типа системы:

- **Системы VAV** (переменный расход): требования к прецизионности регулирования ±2% расхода, быстродействию ≤ 2 с
- **Системы CAV** (постоянный расход): допуск на колебание расхода ±5%, более простые регуляторы давления
- **Многозональные системы**: спецификация на каждый регулятор зоны с указанием зоны ответственности и пределов диапазона температур
- **Системы рекуперации тепла**: требования к эффективности теплообмена (ε ≥ 75%), герметичности разделяющей стенки между потоками, методам профилактики замерзания
- **Радиационные системы (потолочные панели)**: указание расхода теплоносителя, температурные диапазоны подачи и обратки, точность термостатических вентилей (±0,5 °C)

## Стандарты и нормативы

Европейские и международные стандарты (ISO 13373, EN 779) действуют в России как рекомендуемые для углубленного анализа. Обязательный уровень нормирования обеспечивается ГОСТ Р серией 30494 (микроклимат помещений), СНиП 41-01–2003 (отопление, вентиляция и кондиционирование воздуха) и актуализированными версиями в СП 60.13330.2020 и СП 131.13330.2020. При разработке спецификаций на объектах, претендующих на сертификацию LEED или BREEAM, добавляются требования ASHRAE 90.1 по минимальному COP теплового насоса (≥ 3,2 при расчётных условиях) и контролю содержания формальдегида в материалах изоляции (≤ 0,05 мг/м³).

## Практические рекомендации

1. **Типовые диапазоны параметров**:
   - Кратность воздухообмена в офисах: 3–5 ч⁻¹
   - Запас по расходу вентилятора над расчётным: 10–15%
   - Гарантийный уровень звука в жилых помещениях при работе ОВК: 30–35 дБ
   - Допускаемая разница температур между зонами при VAV-системе: ±2 °C

2. **Типичные ошибки**:
   - Завышение расходов воздуха без учёта фактических потерь в воздуховодах (могут достичь 15–20%)
   - Неучёт требований герметичности воздуховодов; следует задавать требования по классу герметичности (A, B, C по ГОСТ)
   - Недостаточное описание условий эксплуатации (внутренние расчётные условия, максимальная и минимальная наружная температура, влажность)
   - Отсутствие требований к проверке и регулировке после монтажа

3. **Инструменты и документы при разработке**:
   - Сводная таблица оборудования с производительностью и электропотреблением (для расчёта годовой стоимости энергии)
   - Схемы приоритета регулирования (какие параметры задаются в первую очередь: температура, влажность, давление)
   - График последовательности пусконаладочных работ (испытания, калибровка, обучение персонала)
