---
title: "Фаза проектного развития"
aliases: ["Фаза проектного развития"]
description: "Комплексная документация фазы проектного развития HVAC, охватывающая детальное проектирование систем, критерии выбора оборудования, методологии расчета размеров воздуховодов и труб, разработку последовательности управления, многодисциплинарную координацию и сметные расчеты механических систем"
weight: 3
---

Фаза проектного развития (DD) преобразует концепции предварительного проекта в специфические, согласованные системы с определенным оборудованием, сетями распределения и стратегиями управления. Эта фаза устанавливает технические основы для рабочих чертежей и предоставляет достаточно деталей для точной сметной оценки и инженерного анализа стоимости.

## Цели фазы

Фаза DD создает документацию проекта на 50-75% завершенности, которая:

- Определяет типы основного оборудования, его мощность и характеристики производительности
- Рассчитывает размеры первичных систем распределения (воздуховоды, трубопроводы, диффузоры)
- Разрабатывает последовательность управления и стратегии интеграции
- Координирует системы HVAC с архитектурными, конструктивными, электрическими и сантехническими дисциплинами
- Уточняет энергетические модели и проверяет соответствие кодексам
- Устанавливает стоимость проекта с точностью ±15%

## Уточнение проектирования системы

### Завершение расчета нагрузок

Детальные расчеты нагрузок включают:

**Уточнение строительного ограждения:**
- Фактические коэффициенты площади окон к стене из архитектурных чертежей
- Подтвержденные U-значения сборок стен, крыш и полов
- Специфические характеристики остекления (U-фактор, SHGC, VT)
- Анализ тепловых мостиков в критических узлах
- Инфильтрация на основе спецификаций герметичности здания

**Проверка внутренних нагрузок:**
- Плотность установленной мощности освещения из электрических чертежей (Вт/м²)
- Нагрузки розеток по типам помещений
- Расписания технологического оборудования с подключенными нагрузками и коэффициентами спроса
- Плотность заселения из архитектурной программы
- Тепловыделение оборудования (чувствительные и скрытые компоненты)

**Количества вентиляционного воздуха:**
- Расчеты согласно ASHRAE 62.1 по зонам
- Требования систем вытяжки
- Уравнения для множественных пространств для определения вентиляции на уровне системы
- Доля наружного воздуха при условиях проектирования

**Пиковые нагрузки во времени:**
- Почасовые профили нагрузок для энергетического моделирования
- Одновременные и неодновременные нагрузки
- Условия неполной нагрузки для ступенчатого включения оборудования

### Проектирование по зонам

Каждая тепловая зона получает специальное внимание при проектировании:

**Распределение воздуха:**
- CFM (м³/ч) на зону (обогрев, охлаждение, минимум вентиляции)
- Количество диффузоров и разметка, согласованные с планами потолков
- Дальность подачи и скорости выброса
- Пути возврата воздуха (воздуховодные, через потолочный плеум, трансферные)
- Критерии звука (целевые показатели NC/RC)

**Выбор конечного оборудования:**
- Размеры VAV-ящиков с минимальной/максимальной подачей CFM (м³/ч)
- Мощность перегревающих катушек (электрическая кВ или тепловая кВт)
- Спецификации вентиляторных ящиков
- Площадь радиантных панелей и их выходная мощность
- Длины плинтусных нагревателей или конвекторов

**Температурное управление:**
- Расписания установки температуры (занято, не занято, разогрев, отступка)
- Диапазон регулирования и полномочия управления
- Размещение датчиков
- Возможности переопределения

## Выбор оборудования

### Спецификации основного оборудования

**Центральные приточно-вытяжные установки:**

Критерии выбора включают:
- Подача воздуха (CFM, м³/ч) при внешнем статическом давлении (Па)
- Скорости потока через катушку (обычно 2,0-2,8 м/с)
- Эффективность фильтра (рейтинг MERV) и перепад давления
- Конфигурация смешивающего бокса (возвратный, наружный, сбросной)
- Тип вентилятора (пленичный, закрытый, AF plug) и привод (ремень, прямой)
- Строки катушек отопления/охлаждения, плотность ребер и мощность
- Тип и мощность увлажнителя
- Требования по звукоизоляции
- Расположение дверей доступа
- Сертификация сейсмостойкости

Ограничения по размерам:
- Общая длина, ширина, высота
- Зазоры для извлечения катушек
- Требования доступа к фильтрам
- Вес для монтажа кровельных установок

**Холодильные машины:**

Параметры спецификации:
- Холодопроизводительность (кВт) при стандартных условиях ARI
- Температуры входящей/выходящей охлажденной воды
- Тип конденсатора (водяное охлаждение, воздушное охлаждение) и подход
- Тип компрессора (винтовой, центробежный, спиральный)
- Эффективность (кВт/кВт охлаждения или IPLV)
- Тип хладагента и заряд
- Уровни звука (дБА на заданном расстоянии)
- Физические размеры и эксплуатационный вес
- Электрические характеристики (напряжение, фаза, минимальный ток цепи, максимальная защита)
- Требования виброизоляции

**Котлы:**

Ключевые выборы:
- Выходная мощность (кВт или л.с.)
- Тип топлива (природный газ, масло, электричество)
- Эффективность (AFUE, горение, тепловая)
- Диапазон регулирования горелки
- Рабочее давление и температура
- Конденсационный или неконденсационный
- Метод вентиляции (категория I-IV)
- Соответствие выбросам (пределы NOx, CO)
- Стратегия ступенчатого включения при наличии нескольких устройств

**Градирни:**

Спецификации проекта:
- Теплоотводящая мощность (кВт или кВт охлаждения)
- Температуры входящей/выходящей воды
- Проектная температура мокрого термометра
- Расход (л/мин)
- Мощность и количество двигателей вентилятора
- Тип и материал загрузки
- Мощность нагревателя бассейна
- Скорость продувки для обработки воды
- Габариты в плане и допуски по высоте

### Вспомогательное оборудование

**Насосы:**

Методология расчета размеров:
- Расход: Q = (Охлаждающая или отопительная нагрузка в кДж/ч) / (500 × ΔT)
- Напор давления из расчета перепада давления в системе
- Диаметр и обрезка рабочего колеса
- Мощность двигателя с коэффициентом обслуживания
- Согласование кривой насоса с кривой системы
- Требования NPSH
- Тип уплотнения (механическое, сальниковое уплотнение)
- Спецификации основания и муфты

**Конечные устройства:**

Спецификации VAV-ящика:
- Максимальный CFM (м³/ч) (первичный воздух)
- Минимальный CFM (м³/ч) (вентиляция или комфорт)
- Размер и тип соединения входа
- Тип заслонки (одноклапанная, противоположная)
- Пакет управления (пневматический, DDC)
- Рейтинг звука (уровень NC)
- Перегревающая катушка (если применимо): мощность, ряды, л/мин
- Вентилятор (если вентиляторный ящик): CFM (м³/ч), статик, кВт, звук

**Теплообменники:**

Выбор пластинчато-рамных или кожухотрубных:
- Тепловая мощность (кВт)
- Расходы первичной/вторичной жидкости
- Температурный подход
- Ограничения перепада давления (обе стороны)
- Материалы (медь, нержавеющая сталь, паяные)
- Размеры соединений
- Выделение и обходные предусмотрения

## Расчет размеров систем распределения

### Проектирование воздуховодов

**Методы расчета размеров:**

Метод равного трения:
- Выбор скорости трения (обычно 4,0-6,0 Па/м)
- Расчет размера каждого участка для рассчитанного CFM (м³/ч)
- Результаты в сбалансированных перепадах давления
- Подходит для большинства коммерческих систем

Метод восстановления статического давления:
- Скорость снижается на каждой ветви
- Восстановленное статическое давление компенсирует нисходящие потери
- Поддерживает постоянное статическое давление на выходах
- Используется для длинных участков или систем постоянного объема

Метод скорости:
- Основные воздуховоды: 6,1-9,1 м/с
- Ветвевые воздуховоды: 4,1-6,1 м/с
- Выпуски к диффузорам: 2,5-4,1 м/с
- Простой, но может не оптимизировать энергию

**Ограничения соотношения сторон:**
- Максимум 4:1 для прямоугольных воздуховодов
- Расчет эквивалентного круглого диаметра для соотношений >2:1
- Плоский овал рассматривается для пространств с ограничением по высоте

**Спецификации материалов:**
- Оцинкованная сталь согласно SMACNA (класс давления)
- Изоляционная плита для коротких участков, внутренняя изоляция
- Гибкий воздуховод ограничивается 1,5 м на конечных устройствах
- Нержавеющая сталь для вытяжек кухни, агрессивных сред

**Бюджет перепада давления:**

Типичное распределение в системе (Па):
- Трение воздуховода: 1500-3000
- Фитинги и переходы: 1000-2000
- Катушки: 1500-4000
- Фильтры: 1000-2500 (чистые), 2500-6000 (грязные)
- Конечные устройства: 250-750
- Общее внешнее статическое давление: 7500-15000

### Проектирование трубопроводов

**Расчеты потока:**

Для гидравлических систем:
- л/мин = (Нагрузка в кВт × 1000) / (500 × ΔT)
- Стандартный ΔT: 5,6-11,1°C для отопления, 5,6-8,9°C для охлажденной воды

Критерии расчета размеров труб:
- Скорость: 1,2-2,4 м/с для распределительных магистралей
- Скорость: <1,2 м/с для стояков (контроль шума)
- Скорость трения: 3,0-12,2 м напора/100 м эквивалентной длины
- Бюджет перепада давления: Обычно 3,0-9,1 м напора всего

**Выбор материала:**

Черная сталь сортамента 40:
- Наиболее распространена в закрытых гидравлических системах
- Сварные или резьбовые соединения (точка перехода 63 мм)
- Требует компенсации расширения

Медь типа L:
- Система холодоснабжения, дренажи конденсата
- Паяные или прессовые фитинги
- Выше стоимость, но устойчива к коррозии

CPVC или PEX:
- Приложения холодного водоснабжения
- Более низкая стоимость монтажа
- Ограничения по температуре (максимум 82-93°C)

**Требования по изоляции:**

Трубопроводы охлажденной воды:
- 25-50 мм закрытопористой эластомерной пены
- Непрерывный паробарьер (герметизированные швы)
- Предотвращает конденсацию и потери энергии

Трубопроводы горячей воды:
- 25-50 мм стекловолокна или минеральной ваты
- Универсальная оболочка
- Снижает потери тепла и поддерживает температуру подачи

### Специальные трубопроводные системы

**Дренажи конденсата:**
- Гравитационные дренажи рассчитаны на максимальную скорость 0,305 м/с
- Минимальный уклон 1:48 (0,6 см на 30 см длины)
- Глубина сифона = рабочее давление + 25 мм минимум
- Переливные предусмотрения для первичных дренажей

**Трубопроводы хладагента:**
- Расчет линий всасывания, жидкости и горячего газа согласно спецификациям производителя
- Требования скорости возврата масла (минимум 2,5 м/с)
- Изоляция на линиях всасывания
- Виброизоляция на компрессорах

**Пар и конденсат:**
- Скорость пара: 20,3-30,5 м/с
- Возврат конденсата: рассчитан для гравитации или принудительного возврата
- Сливные ниппели в низких точках и перед регулирующими клапанами
- Петли расширения или компенсационные соединения

## Разработка системы управления

### Последовательность на уровне системы

**Последовательность приточно-вытяжной установки:**

Режим работы (занято):
1. Дымовые заслонки доказанно открыты
2. Подающий вентилятор запускается после задержки VFD на 5 секунд
3. Возвратный/вытяжной вентилятор запускается с отслеживанием расхода воздуха
4. Заслонка наружного воздуха модулируется для поддержания минимальной вентиляции
5. Температура смешанного воздуха управляется через последовательность экономайзера
6. Клапан нагревающей катушки модулируется для поддержания температуры выпуска (блокировка 7,2°C предотвращает одновременный нагрев/охлаждение)
7. Клапан охлаждающей катушки модулируется для поддержания уставки температуры выпуска
8. Статическое давление подачи воздуха сбрасывается на основе требований зоны (обрезка и ответ)
9. Увлажнитель активируется, если влажность в помещении <30% RH

Режим не занято:
1. Система отключена, если только температура в помещении не падает ниже 13°C (защита от замерзания)
2. Ночной откат отопления до 15,6°C
3. Оптимальный старт вычисляет время запуска вентилятора

**Последовательность холодильной машины:**

Нормальная работа:
- Ведущая машина запускается при любом требовании охлаждения от AHU
- Насос охлаждающей воды конденсатора запускается с блокировкой холодильной машины
- Вентилятор градирни ступенчато включается на основе температуры охлаждающей воды конденсатора
- Первичные насосы охлажденной воды работают непрерывно (только первичные) или по статусу холодильной машины (первичные-вторичные)
- Вторичные насосы модулируют скорость для поддержания дифференциального давления
- Холодильная машина ступенчато включается на основе температуры подачи или системной нагрузки
- Ведущая/резервная ротация по времени работы или еженедельному расписанию

Стратегии сброса:
- Сброс температуры подачи охлажденной воды от 5,6°C до 12,2°C на основе температуры наружного воздуха
- Сброс температуры конденсатора для повышения эффективности холодильной машины
- Сброс уставки дифференциального давления на основе положений клапанов

### Управление на уровне зоны

**VAV конечное устройство:**

Стандартная последовательность охлаждения:
1. Заслонка модулируется от минимума (вентиляция) до максимума на основе температуры в помещении
2. В минимальном положении заслонка удерживается в течение X минут перед входом в зону нечувствительности
3. Зона нечувствительности предотвращает одновременный нагрев и охлаждение (обычно 1,1-2,2°C)
4. Перегревающая катушка активируется ниже уставки отопления
5. Катушка модулируется пропорционально для поддержания уставки

Дополнительные функции:
- Регулировка уставки температуры на основе занятости
- Эффективные расписания занятости/не занятости на зону
- Сброс минимального расхода воздуха (интеграция DCV) путем обрезки и ответа
- Режим разогрева утром (максимум тепла, минимум воздуха)
- Компенсация температуры подачи воздуха

**Управление радиантной панелью:**

Стратегия зонирования:
- Температура воды модулируется на основе температуры в помещении и сброса наружного воздуха
- Низкие температуры подачи (32,2-43,3°C) для комфорта и предотвращения конденсации
- Отдельные зональные клапаны или инжекционное смешивание
- Мониторинг точки росы в приложениях охлаждения

### Требования интеграции

**Архитектура сети BACnet:**
- Магистраль MS/TP для полевых контроллеров (VAV, FCU)
- Магистраль BACnet/IP для супервизоров, серверов, рабочих станций
- Соглашения об именовании объектов (участок.здание.система.точка)
- Стандартные типы точек (AV, BV, AI, BI, AO, BO)

**Логирование тенденций:**
- Критические точки регистрируются с интервалом 15 минут
- Вычисленные значения (энергия, эффективность) регистрируются ежечасно
- События аварий регистрируются при изменении состояния
- Хранение данных минимум на 2 года истории

**Управление аварийными сигналами:**
- Уровни приоритета (критический, предупреждение, информационный)
- Уведомление по электронной почте, SMS для критических аварий
- Подавление аварийных сигналов во время обслуживания
- Процедуры подтверждения и сброса

## Многодисциплинарная координация

### Архитектурная координация

**Распределение пространств:**
- Размеры механических помещений подтверждены (оборудование, зазоры, техническое обслуживание)
- Размеры шахт для вертикального распределения
- Глубина потолочного пространства для воздуховодов, трубопроводов, диффузоров
- Расположение кровельных проходок и детали плинтуса
- Расположение и размеры жалюзи (свободная площадь, скорость перед экраном)

**Эстетические соображения:**
- Открытые воздуховоды в потолках с открытым дизайном
- Типы диффузоров, соответствующие сетке потолка (600×600 мм, 600×1200 мм, линейные)
- Отделки решеток и регистров, согласованные с интерьерами
- Экранирование оборудования на крышах или земле

### Конструктивная координация

**Нагрузки оборудования:**
- Точечные нагрузки на кровельных установках (рабочие + вес для такелажа)
- Требования сейсмостойкого крепления согласно ASCE 7
- Спецификации виброизоляции
- Поддержка подвешенного оборудования (AHU, стояки труб)

**Проходки:**
- Сверление керна в сравнении с литыми рукавами
- Ограничения проходок балок конструкции
- Огнестойкие сборки и герметизация проходок

### Электрическая координация

**Требования по мощности:**
- Напряжение, фаза, герц для всего оборудования
- Минимальная амперность цепи (MCA)
- Максимальная защита от перегрузки по току (MOCP)
- Расположение и типы отключений (плавкие, неплавкие)
- Спецификации центра управления двигателем

**Управляющая мощность:**
- Цепи на 120 В для контроллеров, приводов, датчиков
- Резервное питание UPS для критических систем управления
- Расположение панелей и маршрутизация основных линий

### Координация сантехники

**Интерфейсы холодного водоснабжения:**
- Соединения подпиточной воды нагревающей катушки
- Подача воды увлажнителя с обработкой
- Поповка и продувка градирни
- Соединения дренажа конденсата с санитарной или ливневой сетью

**Координация природного газа:**
- Доступное давление газа на счетчике
- Требования регулятора для оборудования
- Расчет размеров трубы для одновременных нагрузок
- Расположения сейсмошутофов

## Сметная оценка

### Методы оценки на фазе DD

**Подход к удельной стоимости:**

Стоимость оборудования:
- Стоимость на кВт для холодильных машин, крышных установок
- Стоимость на CFM (м³/ч) для приточно-вытяжных установок, вытяжных вентиляторов
- Стоимость на кВт для котлов, печей
- Включить коммерческие предложения от представителей производителей для основных позиций

Стоимость распределения:
- Стоимость за погонный метр по размерам воздуховода
- Стоимость за погонный метр по размерам труб и изоляции
- Стоимость диффузоров/решеток за единицу
- Стоимость конечных устройств за ящик

Коэффициенты трудозатрат:
- Трудозатраты на монтаж как процент от оборудования (30-60%)
- Региональные корректировки ставки оплаты труда
- Коэффициенты сложности проекта (высокие здания, модернизация занятых помещений)

**База данных исторических проектов:**
- Стоимость на квадратный метр по типам зданий
- Корректировка на инфляцию (Индекс стоимости строительства ENR)
- Региональные коэффициенты стоимости (Нью-Йорк против Атланты)
- Различия в объеме (4-трубные против 2-трубных систем)

### Структура разбиения стоимости

Типичное распределение стоимости HVAC:

| Категория | Процент |
|----------|-----------|
| Холодильная установка | 15-25% |
| Отопительная установка | 5-15% |
| Приточно-вытяжное оборудование | 20-30% |
| Воздуховоды и изоляция | 15-25% |
| Трубопроводы и изоляция | 10-15% |
| Конечные устройства | 8-12% |
| Управление и автоматизация | 8-15% |
| Испытания, балансировка, наладка | 2-5% |
| Общие расходы и прибыль | 10-18% |

### Подготовка к инженерному анализу стоимости

Выявление потенциальных целей анализа:

**Предметы с высоким влиянием, умеренной стоимостью:**
- Утилизация тепла (энергия в сравнении с анализом окупаемости первоначальных затрат)
- Оборудование повышенной эффективности (анализ ROI)
- Сложность системы управления (базовый DDC в сравнении с передовой аналитикой)

**Альтернативные системы:**
- VRF в сравнении с традиционными воздуховодными системами
- Радиантное охлаждение в сравнении с полностью воздушным кондиционированием
- Геотермальные тепловые насосы в сравнении с обычными установками

**Оптимизация проектирования:**
- Правильный расчет размеров оборудования (избегать переизбытка емкости)
- Эффективность распределения (воздуховод против трубы, уровни изоляции)
- Стратегии зонирования (периметр в сравнении с интерьером)

## Выходные документы

### Набор чертежей (50-75% завершено)

**Механические планы:**
- Расположение оборудования с размерами до линий сетки
- Маршрутизация воздуховодов с размерами (магистраль и ветви)
- Маршрутизация трубопроводов с размерами (подача, возврат, конденсат)
- Расположение диффузоров с выносками CFM (м³/ч)
- Маршрутизация линий хладагента для раздельных систем

**Детали:**
- Детали соединения оборудования (воздуховод, труба, дренаж, электроснабжение)
- Типовые детали поддержки воздуховодов и труб
- Спецификации виброизоляции
- Проходки через огнестойкие сборки

**Расписания:**
- Расписание приточно-вытяжной установки (емкость, статик, катушки, вентиляторы)
- Расписание вытяжного вентилятора (CFM, м³/ч, статик, кВт, размещение)
- Расписание насоса (л/мин, напор, кВт, рабочее колесо)
- Расписание отопительного/охлаждающего оборудования (емкость, топливо, эффективность)

**Диаграммы:**
- Цикл охлаждения (диаграмма P-h или принципиальная схема)
- Гидравлические диаграммы потока (первичные-вторичные, распределенные насосы)
- Диаграммы управления (последовательность на уровне системы)
- Диаграммы воздушного потока вентиляции (подача, возврат, выпуск, наружный воздух)

### Черновой вариант спецификаций

Раздел 23 - HVAC (Черновой формат):

- Общие требования (представление материалов, гарантии, координация)
- Спецификации оборудования (производительность, конструкция, принадлежности)
- Воздуховоды и принадлежности (материалы, стандарты конструкции, принадлежности)
- Трубопроводы и специальные устройства (материалы, методы соединения, изоляция)
- Управление и приборостроение (архитектура BAS, последовательности, интерфейсы)
- Требования испытаний и наладки

### Описание основы проектирования

Документируйте ключевые решения:

**Обоснование выбора системы:**
- Почему выбрана система данного типа (VAV, FCU, радиант и т.д.)
- Целевые показатели эффективности оборудования и соответствие кодексам энергии
- Положения по резервированию и надежности
- Соображения по техническому обслуживанию и эксплуатации

**Сводка критериев проектирования:**
- Условия внутреннего и наружного проектирования
- Нормы вентиляции и применяемые стандарты
- Критерии звука и вибрации
- Целевые показатели фильтрации и качества внутреннего воздуха

**Энергетический анализ:**
- Годовое энергопотребление (кДж/м²-год)
- Индекс стоимости энергии ($/м²-год)
- Сравнение с базовым или кодексом минимума
- Интеграция возобновляемых источников энергии

## Проверка качества

### Контрольный список проверки проекта

**Расчеты нагрузок:**
- Входные данные ограждения соответствуют архитектурным чертежам
- Внутренние нагрузки проверены с электрическими, осветительными
- Нормы вентиляции рассчитаны согласно ASHRAE 62.1
- Одновременные в сравнении с блочными нагрузками применены правильно

**Расчет размеров оборудования:**
- Запасы мощности надлежащие (обычно 5-15%)
- Не переуменьшены в размерах (>25% запас)
- Производительность при неполной нагрузке рассмотрена
- Положения по резервированию четко определены

**Системы распределения:**
- Перепад давления в приемлемых пределах
- Скорости соответствуют критериям шума
- Материалы подходят для приложения и кодекса
- Компенсация расширения предусмотрена

**Координация:**
- Отсутствие конфликтов со конструкцией, архитектурными элементами
- Адекватные зазоры для монтажа и техническою обслуживания
- Кровельные нагрузки проверены со структурными
- Электрические нагрузки подтверждены с доступной мощностью

**Соответствие кодексам:**
- Кодекс энергии (ASHRAE 90.1, IECC или местные)
- Механический кодекс (IMC, UMC или местные поправки)
- Огневедение и жизнебезопасность (IBC, NFPA)
- Доступность (требования ADA для термостатов, управления)

### Проверка конструктивности

Привлеките подрядчика или руководителя строительства для получения информации:

- Траектории такелажа оборудования к конечным расположениям
- Возможности префабрикации (воздуховоды, трубопроводные сборки)
- Сроки поставки материалов (холодильные машины, пользовательские AHU, управление)
- Фазирование и временные системы
- Доступ на участок и складские зоны

## Подготовка к следующей фазе

### Готовность рабочих чертежей

Позиции к завершению перед фазой CD:

- Согласование собственника на всех основных выборах оборудования
- Результаты энергетической модели приняты и соответствие кодексам подтверждено
- Сметная оценка в пределах бюджета (или применен анализ стоимости)
- Координационные чертежи завершены (3D модель или 2D наложения)
- Все запросы информации из проверки DD закрыты

### Разработка спецификаций

Переход черновика в полные спецификации:

- Трехчастный формат (Общие, Изделия, Выполнение)
- Спецификации производительности в сравнении с предписывающими
- Утвержденные производители (или процесс утвержденных равноценных)
- Критерии испытания и приемки
- Требования к гарантии

### Разработка деталей и стандартов

Стандартизируйте повторяющиеся детали:

- Опоры воздуховодов и труб с интервалами расстояний
- Диаграммы соединения оборудования по типам
- Принципиальные схемы управления для конечных устройств
- Типовые детали сейсмостойкого крепления
- Стандарты проходок и герметизации

Фаза DD устанавливает технические основы для успешного строительства. Тщательный выбор оборудования, точный расчет размеров, многодисциплинарная координация и рассмотрение конструктивности на этом этапе предотвращают дорогостоящие изменения при разработке рабочих чертежей и полевом монтаже.
