---
title: "Результаты этапа разработки проекта"
aliases: ["Результаты этапа разработки проекта"]
weight: 1
description: "Полный перечень технической документации, расчётов и чертежей, подготавливаемых на этапе разработки (DD) проекта системы ОВК."
---
## Обзор

Этап разработки проекта (Design Development, DD) — критический этап проектирования систем ОВК, на котором концепция, определённая на этапе эскизного проекта (Schematic Design, SD), трансформируется в детальную техническую документацию, готовую для передачи в производство и строительство. На этом этапе все функциональные и технические решения должны быть обоснованы расчётами, привязаны к архитектурным и конструктивным решениям здания, и оценены по затратам и энергоэффективности.

Результаты этапа DD служат основанием для заключения контрактов с поставщиками оборудования, составления смет, подготовки рабочей документации (Construction Documents, CD) и согласования решений с инженерами других дисциплин (электроснабжение, водоснабжение, дренаж, пожарная безопасность). Полнота и точность документации на этапе DD напрямую влияют на качество реализации проекта, соответствие бюджету и графику строительства.

## Чертежи и схемы этапа разработки

### План расположения оборудования и разводки

Детальные планы этажей должны содержать расположение всех компонентов системы ОВК: приточных и вытяжных установок, воздуховодов, трубопроводов, клапанов, фильтров, регистров раздачи воздуха. На плане указываются отметки высот, размеры, сечения воздуховодов в м × м или диаметр в мм (для круглых), номинальные расходы воздуха в м³/ч. Разводка должна учитывать конструктивную высоту потолков, расположение несущих конструкций, инженерных шахт, а также противопожарные требования (ГОСТ 12.1.004-91, СП 3.13130.2009).

### Схемы стояков и аксонометрия

Детализированные схемы (аксонометрические или в ортогональной проекции) показывают систему в разрезе, с указанием всех точек подключения, узлов учёта (если предусмотрены), клапанов отсечки, дренажа, расширительных баков (для замкнутых систем водяного охлаждения/отопления). На схеме указываются расходы теплоносителя в л/ч или кг/с, температурные режимы (подача/обратка в °C), гидравлические сопротивления участков в Па, давления в узлах в кПа.

Для систем с VAV (Variable Air Volume) или CAV (Constant Air Volume) боксами схема стояков должна содержать: расходы воздуха по зонам в м³/ч, перепады давления, требуемые давления в статических зондах (обычно 25–50 Па для VAV систем).

## Предварительные ведомости оборудования

На этапе DD составляется детальный перечень оборудования с указанием:
- **Марки и модели** установок, вентиляторов, компрессоров, тепловых насосов;
- **Номинальные параметры**: мощность (кВт), расход (м³/ч для воздуха, л/ч для теплоносителя), давление (кПа);
- **Коэффициенты производительности**: SEER (Seasonal Energy Efficiency Ratio), COP (Coefficient of Performance), EER (Energy Efficiency Ratio) согласно ASHRAE 90.1 или европейским стандартам EN 14511;
- **Уровни шума**: в дБ(А) на расстоянии 1 м, с разбором по частотным полосам для акустического расчёта;
- **Габаритные размеры и масса** для согласования с архитектурой и строительными конструкциями;
- **Сертификация**: AHRI (для холодильного оборудования в США), CE (для Европы), ГОСТ или техрегламент ЕВРАЗЭС для РФ;
- **Требуемые коммунальные подключения**: электрическая мощность (кВА, однофазная или трёхфазная, 380 В, 50 Гц), охлаждающая вода (если требуется), дренаж.

Ведомость должна содержать по меньшей мере 50–70 % информации будущей рабочей ведомости; уточнение происходит на этапе CD после согласования всех параметров и заключения предварительных контрактов.

## Уточнённые расчёты тепловых нагрузок

На этапе DD выполняется детальный расчёт тепловых нагрузок с использованием проектных параметров наружного воздуха по СП 131.13330.2020 (Климатология), а также:

$$Q_{\text{охл}} = Q_{\text{передача}} + Q_{\text{инфильтрация}} + Q_{\text{людей}} + Q_{\text{оборудования}} + Q_{\text{СО}}$$

где:
- $Q_{\text{передача}}$ — теплопередача через ограждения (Вт), рассчитывается через $Q = U \cdot A \cdot \Delta T$, где $U$ — коэффициент теплопередачи в Вт/(м²·K), $A$ — площадь в м², $\Delta T$ — разность температур в K;
- $Q_{\text{инфильтрация}}$ — теплопередача инфильтрационным воздухом (Вт), $Q = \dot{V} \cdot \rho \cdot c_p \cdot \Delta T$;
- $Q_{\text{людей}}$, $Q_{\text{оборудования}}$ — внутренние теплоизбытки в Вт (согласно ASHRAE 90.1 Таблица 6.3.4 или ГОСТ 30494-96);
- $Q_{\text{СО}}$ — дополнительные нагрузки от систем ОВК (солнечное излучение на фасадах).

Расчёты выполняются по помещениям или зонам с пиковой часовой нагрузкой в Вт, затем переводятся в требуемые холодопроизводительности оборудования в кВт. Результаты представляются в виде сводных таблиц с разбором по этажам и зонам.

## Энергетическая модель здания

Разработка энергетической модели (Energy Model, EM) на этапе DD проводится согласно ASHRAE 90.1 Приложение G (Performance Rating Method) или европейским стандартам EN ISO 52016-1 (Динамическое энергетическое моделирование). Модель должна включать:

- **Геометрию здания**: площадь этажей (м²), объёмы помещений (м³), площади окон и дверей (м²);
- **Ограждающие конструкции**: коэффициенты теплопередачи (У-фактор в Вт/(м²·K)), солнечный коэффициент (SHGC — Solar Heat Gain Coefficient для окон, обычно 0,2–0,6);
- **Параметры ОВК**: эффективность вентилятора (обычно 60–75 %), рекуперацию тепла (с КПД 45–85 %), режимы вентиляции (базовый расход, расход при занятости);
- **Графики занятости**: количество людей в помещении по часам недели (согласно ASHRAE 90.1 стандартные графики);
- **Внутренние нагрузки**: освещение (Вт/м²), оборудование (Вт), технологические процессы;
- **Режимы отопления и охлаждения**: уставки температуры (обычно 21 °C зимой, 24 °C летом для офисов), гистерезис (1–2 K).

Моделирование выполняется на год (8760 часов) с шагом 1 час, с разбиением на месяцы и суточные циклы. Результаты включают годовое потребление энергии в МВтч, годовые затраты на электроэнергию в условных денежных единицах, сравнение с базовым сценарием (Baseline) для определения соответствия LEED или других сертификационных систем (BREEAM, DGNB).

## Предварительные схемы управления (Control Sequences)

На этапе DD разрабатываются логические схемы управления (Sequence of Operations, SOO), описывающие поведение системы при различных режимах:

- **Летний режим (охлаждение)**: включение компрессора при превышении уставки температуры, модуляция по датчикам помещений или датчикам обратного трубопровода, регулирование расхода воздуха через VAV боксы;
- **Зимний режим (отопление)**: включение бойлера или теплового насоса при снижении температуры, регулирование температуры подачи (обычно 45–55 °C);
- **Переходные режимы**: free cooling (использование наружного воздуха при благоприятных условиях, например при $T_{\text{нар}} < 18$ °C и влажности < 60 %);
- **Аварийные сценарии**: отключение при срабатывании датчиков дыма, переход на рециркуляцию при отказе фильтра, ограничение по перепаду давления в воздуховодах (обычно 250 Па).

Схема должна описывать взаимодействие с системой энергоуправления здания (Building Management System, BMS), интеграцию датчиков (температуры, влажности, качества воздуха CO₂, PM2.5), частотные преобразователи (Variable Frequency Drive, VFD) для модуляции вентиляторов.

## Предварительные спецификации оборудования

На этапе DD спецификации должны содержать:

| Параметр | Минимальные требования |
|----------|------------------------|
| Холодильный агент | R-134a, R-410A, R-290 (пропан) или экологичные альтернативы |
| Класс энергоэффективности | A+ (EN 14825) или соответствие ASHRAE 90.1 |
| Уровень шума вентиляторов | ≤ 75 дБ(А) для чиллеров, ≤ 50 дБ(А) для в ОУ в комнате |
| Виброизоляция | Упругие опоры, f₀ ≤ 10 Гц для оборудования массой > 100 кг |
| Материалы воздуховодов | Оцинкованная сталь (минимум 0,7 мм) или алюминий, в т. ч. огнестойкие участки |
| Изоляция воздуховодов | Толщина 50–100 мм (минеральная вата плотностью 40–80 кг/м³) в неотапливаемых помещениях |
| Герметичность | Утечка воздуха при 400 Па не более 2 % номинального расхода (ASHRAE 90.1) |

Спецификация может ссылаться на каталоги производителей, но должна быть достаточно общей, чтобы позволить конкурентную закупку по меньшей мере от двух-трёх поставщиков.

## Детализированная смета стоимости

Смета этапа DD должна быть разбита по следующим разделам:

1. **Оборудование ОВК** (приточные установки, холодильные машины, бойлеры, насосы, вентиляторы, клапаны) — примерно 40–50 % от стоимости работ;
2. **Воздуховоды, трубопроводы, изоляция** — 15–25 %;
3. **Регистры, диффузоры, решётки** — 5–10 %;
4. **Система управления (контроллеры, датчики, BMS)** — 5–10 %;
5. **Монтажные работы** — 15–25 %;
6. **Пусконаладочные работы, тестирование** — 5–10 % от стоимости оборудования;
7. **Резерв (10–15 %)** для непредвиденных затрат.

Смета должна быть привязана к единицам измерения (м воздуховода, м трубопровода, шт. оборудования) с указанием удельных стоимостей в рублях за единицу (в РФ) или в EUR/USD (для международных проектов).

## Пояснительная записка этапа разработки

Пояснительная записка (Design Development Report, DDR) — текстовый документ объёмом 10–30 страниц, в котором описываются:

- **Концепция системы**: обоснование выбора типов оборудования (чиллер + бойлер, тепловой насос, децентрализованные сплит-системы и т. д.) в контексте климата, назначения здания, требуемых режимов эксплуатации;
- **Сравнение вариантов**: анализ 2–3 альтернативных решений с оценкой по критериям энергоэффективности (годовое потребление в МВтч), инвестиционных затрат (млн руб.), срока окупаемости (лет);
- **Расчётные базовые данные**: температуры наружного воздуха (в °C, по СП 131.13330), внутренние условия (21–24 °C, 40–60 % относительной влажности), интенсивность занятости;
- **Результаты тепловых нагрузок**: максимальные нагрузки на охлаждение, отопление в кВт по помещениям и этажам;
- **Характеристики оборудования**: выбранные модели, их COP/SEER, требуемые мощности подключения (кВА), уровень звука (дБ(А));
- **Особенности монтажа**: место размещения оборудования, требуемые коммунальные подключения, необходимость строительства машинных отделений или кровельных конструкций;
- **Соответствие нормативам**: ссылки на ГОСТ 30494 (микроклимат), СП 60.13330 (отопление, вентиляция), ASHRAE 90.1 (энергосбережение), ГОСТ 12.1.005-88 (загрязнение воздуха рабочих мест).

## Стандарты и нормативные документы

При разработке документации на этапе DD используются:

- **ASHRAE 90.1** — стандарт энергосбережения зданий (требования к ОВК, освещению, оболочке здания);
- **ASHRAE 62.1** — стандарт качества воздуха в помещениях (минимальные расходы наружного воздуха в м³/ч на человека);
- **ISO 7730** — Ergonomics of the thermal environment (тепловой комфорт, индекс PMV-PPD);
- **EN 12098-1** — Controls for heating systems (системы управления отоплением);
- **СП 60.13330.2020** — Отопление, вентиляция и кондиционирование (российский свод правил);
- **СП 131.13330.2020** — Климатология зданий (расчётные параметры наружного воздуха по регионам РФ);
- **ГОСТ 30494-96** — Здания жилые и общественные. Параметры микроклимата в помещениях (температуры, влажность для комфорта);
- **ГОСТ 12.1.004-91** — Пожарная безопасность. Общие требования (соответствие противопожарным нормам систем дымоудаления);
- **LEED, BREEAM, DGNB** — критерии зелёного строительства для оценки энергоэффективности и экологичности проекта.

## Практические рекомендации

При подготовке результатов этапа DD следует учитывать:

1. **Запас по нагрузкам**: добавлять 10–15 % к рассчитанным тепловым нагрузкам для учёта неопределённостей расчётов и будущих изменений в использовании здания;
2. **Стандартные расходы воздуха**: для офисов — 5–8 м³/(ч·м²) или 7–10 л/(с·человека), для больниц — 15–20 м³/(ч·м²) с учётом санитарно-эпидемиологических требований;
3. **Перепад давления в системах**: в магистральных воздуховодах обычно принимают 100–150 Па, в ветвях — 75–100 Па, в распределительной сети — 50 Па;
4. **Температура подачи охлаждённого воздуха**: 12–14 °C для хорошего расслоения в помещении без сквозняков;
5. **Предварительные контакты с поставщиками**: на этапе DD рекомендуется проверить доступность выбранных моделей оборудования на рынке и получить preliminary quotes для уточнения сметы;
6. **Резервирование мощностей**: для будущих расширений обычно предусматривают 15–20 % запаса в выборе вентиляторов и тепловых машин.

Полнота и достоверность документации этапа DD — залог успешного перехода к рабочему проекту (CD) и безошибочной реализации на строительной площадке.
