---
title: "Обзоры Dd"
aliases: ["Обзоры Dd"]
weight: 3
---

```yaml
---
title: "Обзоры Dd"
weight: 3
description: "Этап критической оценки проектных решений систем ОВК на стадии Design Development, включающий проверку соответствия нормам, энергоэффективности и требованиям устойчивого развития."
---
```

## Обзор

Обзоры проектной документации на стадии Design Development (DD) — критический этап управления проектом ОВК, на котором выполняется комплексная оценка проектных решений перед передачей в стадию рабочей документации. На этом этапе осуществляется проверка соответствия расчётных параметров нормативным требованиям, энергетической эффективности, нормам безопасности и, при необходимости, критериям зелёного строительства (LEED, BREEAM).

Проведение структурированных обзоров DD позволяет выявить и устранить конструктивные недостатки на этапе, когда изменения технически и экономически целесообразны. В соответствии с методологией ASHRAE и международной практикой проектирования, обзоры DD включают как внутренние проверки (владелец проекта, проектировщик), так и независимые экспертизы и контроль со стороны уполномоченных органов.

## Физические принципы и критерии оценки

Обзоры DD базируются на проверке выполнения балансовых уравнений и соответствия граничным условиям:

$$Q_{\text{охл}} = \dot{m} \cdot c_p \cdot (T_{\text{вых}} - T_{\text{вх}})$$

$$\Delta P_{\text{сист}} = \sum \Delta P_{\text{элем}} + \rho g h$$

где $\dot{m}$ — массовый расход воздуха (кг/с), $c_p$ — удельная теплоёмкость (кДж/кг·К), $\Delta P_{\text{сист}}$ — потеря давления в системе (Па).

На стадии DD проверяется:
- **Тепловой баланс**: производительность холодильных и тепловых источников соответствует максимальным расчётным нагрузкам;
- **Аэродинамический баланс**: распределение расходов по ветвям сети воздуховодов;
- **Энергетический баланс**: соответствие коэффициента полезного действия (COP, SEER) минимальным требованиям;
- **Параметры микроклимата**: поддержание температуры в диапазоне $18$–$27$ °C, относительной влажности $30$–$60$ % в соответствии с ASHRAE 55.

## Компоненты и структура обзоров DD

### Обзор владельцем проекта и заказчиком

Проверяется соответствие проекта технико-хозяйственному обоснованию (ТХО), бюджету и графику. Оцениваются:
- соответствие функциональным требованиям (расходы воздуха, зоны обслуживания);
- согласованность с архитектурными и конструктивными решениями;
- наличие необходимых резервов по мощности оборудования (обычно 10–15 % для систем охлаждения);
- опциональность и гибкость системы для возможных расширений.

### Комментарии и замечания к проекту

Организуется система сбора и регистрации замечаний от всех участников проекта (архитекторы, конструкторы, поставщики оборудования, подрядчики). Замечания классифицируют по приоритетам:
- **Критические** — влияют на безопасность, соответствие кодам;
- **Значительные** — влияют на производительность, экономику;
- **Незначительные** — улучшают конструкцию или документацию.

### Предварительный обзор со стороны органов контроля и надзора

Проектировщик взаимодействует с местными органами, утверждающими строительные нормы (в РФ — органы местного самоуправления, имеющие полномочия по строительному надзору). Проверяется соответствие:
- СП 60.13330.2020 (актуализированный СНиП II-3-79 по отоплению, вентиляции);
- СП 54.13330.2011 (многоквартирные жилые дома);
- ГОСТ Р 51689 (системы приточно-вытяжной вентиляции);
- требованиям к акустике (менее 35–40 дБ(А) в жилых помещениях согласно ГОСТ Р ИСО 10052).

### Экспертный обзор Design Development (DD-review)

Независимая техническая экспертиза, выполняемая сертифицированным специалистом или организацией. Включает:

| Аспект проверки | Критерии оценки | Типовые значения |
|---|---|---|
| Тепловые нагрузки | Метод ASHRAE TM или расчёт RTS; соответствие климатическим данным МГСН 2.01-99 | Q_пик ≤ 150–200 Вт/м² для офисов |
| Расходы воздуха | Кратность воздухообмена n = 1–3 ч⁻¹ (жилые), 4–8 ч⁻¹ (общественные) | Согласно ГОСТ Р 51689 |
| Падение давления | Удельные потери не более 0,8–1,2 Па/м для магистралей | $\lambda = 0,02$–$0,04$ в диапазоне Re |
| Акустика | Уровень звука в помещениях ≤ 35–40 дБ(А) | Согласно ГОСТ Р ИСО 10052 |
| Надёжность | Наличие резервирования критичных компонентов | Коэффициент готовности ≥ 0,95 |

### Обзор соответствия требованиям энергоэффективности

Проверяется соответствие максимально допустимым значениям удельного расхода энергии на кондиционирование (ОДН). В соответствии с Федеральным законом № 261-ФЗ «Об энергосбережении» и ГОСТ Р 50571, рассчитываются:

$$SEER = \frac{Q_{\text{охл,сезон}}}{W_{\text{ком,сезон}}} \geq 3,5 \text{–} 4,2 \text{ (по категориям)}$$

$$COP_{\text{отоп}} = \frac{Q_{\text{отоп}}}{W_{\text{компр}}} \geq 2,5$$

Проверяется наличие энергетического паспорта здания, соответствие классу энергетической эффективности (A–G по ГОСТ 32144-2013), согласованность с результатами энергетического аудита.

### Обзор соответствия критериям LEED / BREEAM

При участии в программах зелёного строительства проводится проверка соответствия кредитам:
- **LEED** (EA Credit 2–3: оптимизация энергопроизводительности, обновлённые стандарты ASHRAE 90.1-2019);
- **BREEAM** (En 1–2: снижение энергопотребления, использование возобновляемых источников).

Оцениваются: применение систем VAV (переменный расход воздуха) вместо CAV; наличие рекуперации; использование фреонов с нулевым потенциалом разрушения озона (озоноразрушающий потенциал ODP = 0), например R-32 или R-290.

## Методика проведения обзоров

Обзоры DD выполняются в следующем порядке:

1. **Предварительная подготовка** (1–2 недели): собрание команды, распределение ответственности, согласование чек-листов.
2. **Техническая проверка** (1–2 недели): независимая оценка расчётов, проверка соответствия нормам.
3. **Проведение совещания** (1 день): коллегиальное обсуждение замечаний, принятие решений о корректировке.
4. **Регистрация результатов** (3–5 дней): формирование акта обзора DD, составление перечня доработок, назначение ответственных лиц и сроков.

## Практические рекомендации

- **Своевременность**: обзоры DD проводятся, когда завершено не менее 60–80 % проектной документации.
- **Участие stakeholders**: на обзоре должны присутствовать инженер-проектировщик ОВК, архитектор, инженер по энергоэффективности и представитель заказчика.
- **Документирование**: все замечания регистрируются в единой базе (типично BIM-модель или ведомость замечаний), с указанием статуса разрешения.
- **Итеративность**: обзоры могут быть несколько (промежуточный, финальный), особенно при наличии значительных замечаний.
