---
title: "Этап эскизного проектирования"
aliases: ["Этап эскизного проектирования"]
description: "Этап эскизного проектирования HVAC, включающий разработку концепции системы, предварительные расчёты нагрузок, распределение площадей для оборудования, выбор основного оборудования, смета затрат и предварительный анализ энергоэффективности системы механического обеспечения."
weight: 2
---

Этап эскизного проектирования (SD) устанавливает фундаментальные концепции систем HVAC и подтверждает техническую осуществимость проекта. На данном этапе требования собственника преобразуются в предварительные технические решения, определяются пространственные требования, предоставляются оценки затрат и потребления энергии для принятия решений.

## Цели этапа

На этапе эскизного проектирования достигаются следующие результаты:

1. **Выбор концепции системы** на основе типа здания, требований собственника и ограничений участка
2. **Предварительные расчёты нагрузок** определяющие требования к мощности системы
3. **Идентификация основного оборудования** определяющая основные компоненты системы
4. **Распределение площадей** для машинных отделений, шахт и путей распределения
5. **Смета затрат** обеспечивающая валидацию бюджета (точность ±20-30%)
6. **Анализ энергоэффективности** сравнивающий варианты системы и устанавливающий базовые показатели производительности

## Разработка концепции системы

### Критерии выбора системы

Выбор концепции системы оценивает:

**Характеристики здания:**
- Тип и график занятости
- Функциональное назначение и планировка помещений
- Ограничения высоты между этажами
- Наличие потолочного зазора (плены)
- Архитектурные ограничения

**Требования к производительности:**
- Критерии теплового комфорта
- Целевые показатели качества внутреннего воздуха
- Потребности в контроле влажности
- Акустические ограничения
- Эксплуатационная гибкость

**Соображения разделения на зоны:**
- Требования к тепловым зонам
- Вариации по ориентации (периметр и внутренние части)
- Разнообразие графиков
- Потребности в давлении в помещениях
- Одновременные нагрузки на охлаждение и отопление

### Основные типы систем

**Полностью воздушные системы:**
- Переменный объём воздуха (VAV) с доохладкой
- Многозонная система постоянного объёма
- Двухтрубные системы
- Однозонная система постоянного объёма

Применение: офисные здания, школы, розничные помещения, требующие централизованного управления и высоких расходов вентиляционного воздуха.

**Воздушно-водяные системы:**
- Четырёхтрубные вентиляторные доводчики
- Охлаждаемые балки (активные и пассивные)
- Тепловые насосы с водяным источником
- Радиаторы с системами вентиляции

Применение: отели, жилые здания, периметровые зоны, требующие индивидуального управления.

**Полностью водяные системы:**
- Гидравлические радиантные панели
- Плинтусное отопление
- Агрегатные обогреватели
- Траншейные обогреватели

Применение: промышленные здания, склады, применение периферийного отопления.

**Системы на основе хладагента:**
- Переменный расход хладагента (VRF)
- Пакетные терминальные агрегаты
- Сплит-системы
- Крышные агрегаты

Применение: помещения в аренду, реконструкции, здания без центральной холодильной установки.

### Концепции систем распределения

**Централизованные и распределённые системы:**

Централизованные системы концентрируют оборудование в машинных отделениях и распределяют кондиционированный воздух или воду по всему зданию. Преимущества включают доступ к техническому обслуживанию, эффективность оборудования и акустическую изоляцию. Недостатки включают потери при распределении, требования к вертикальным шахтам и риск отказа в одной точке.

Распределённые системы размещают оборудование по всему зданию вблизи обслуживаемых помещений. Преимущества включают сокращение распределения, упрощённое разделение на зоны и резервирование. Недостатки включают трудности с доступом к техническому обслуживанию, потребление площади и акустические проблемы.

**Горизонтальное распределение:**

Установление концепций маршрутизации для:
- Воздуховодов или трубопроводов подачи и возврата
- Распределение потолком коридора или в плене
- Пути выше потолка или в поднятом полу
- Координация со строительными конструкциями
- Интеграция с электрическими и сантехническими системами

**Вертикальное распределение:**

Определение требований к шахтам для:
- Основных стояков подачи и возврата
- Доступа к оборудованию и техническому обслуживанию
- Расширения мощности в будущем
- Разделения по противопожарной защите и дымоудалению
- Акустической изоляции между этажами

## Предварительные расчёты нагрузок

### Методология расчётов

Расчёты нагрузок на этапе эскизного проектирования используют упрощённые методы, обеспечивающие точность ±15-25%:

**Метод блочной нагрузки:**

Расчёт нагрузок для всего здания или основных зон вместо анализа отдельных помещений. Этот метод устанавливает общую мощность системы без детального анализа каждого помещения.

**Компоненты нагрузки охлаждения:**

Внешние нагрузки:
- Передача через оболочку: Q = U × A × CLTD
- Солнечное излучение через остекление: Q = A × SHGC × SC × CLF
- Инфильтрация: Q = 1,1 × CFM × ΔT + 4840 × CFM × Δω

Внутренние нагрузки:
- Чувствительная теплота от людей: Q = N × 77 Вт (типичный офис)
- Скрытая теплота от людей: Q = N × 62 Вт (типичный офис)
- Освещение: Q = W × 3,41 × BF × CLF
- Оборудование: Q = W × 3,41 × коэффициент использования × CLF
- Прочие источники

Вентиляция:
- Чувствительная теплота наружного воздуха: Q = 1,1 × CFM × (To - Ti)
- Скрытая теплота наружного воздуха: Q = 4840 × CFM × (ωo - ωi)

**Компоненты нагрузки отопления:**

Потери через оболочку:
- Передача: Q = U × A × ΔT
- Инфильтрация: Q = 1,1 × CFM × ΔT

Отопление вентиляционного воздуха:
- Отопление наружного воздуха: Q = 1,1 × CFM × (Ti - To)

Увлажнение (при необходимости):
- Добавление влаги: Q = CFM × Δω × 4840 кДж/кг воды

### Проектные условия

**Наружные условия:**

Ссылка на климатические данные ASHRAE:
- Лето: 0,4%, 1% или 2% сухого термометра и средней сопряжённой влажного термометра
- Зима: 99,6% или 99% сухого термометра
- Влагосодержание при проектных условиях

Выбор зависит от требований надёжности системы и соображений эксплуатационных затрат.

**Внутренние условия:**

Установление целевых условий:
- Лето: 24°C ± 1°C, 50% ОВ ± 10%
- Зима: 21°C ± 1°C, 30% ОВ минимум
- Специальные требования для конкретных типов помещений

**Коэффициенты разнообразия:**

Применение соответствующих коэффициентов для учёта несинхронной работы:
- Занятость: 0,7–0,9 (офисные здания)
- Освещение: 0,8–1,0 (зависит от стратегии управления)
- Оборудование: 0,5–0,8 (зависит от типа помещения)
- Разнообразие на уровне системы: 0,85–0,95

### Программное обеспечение для расчёта нагрузок

Использование упрощённых инструментов расчёта:
- Калькулятор блочной нагрузки ASHRAE
- Режим предварительного проектирования eQuest
- Быстрый расчёт нагрузки Carrier HAP
- Модуль эскизного проектирования Trane TRACE 700
- Электронные таблицы метода RTS

## Распределение площадей под оборудование

### Определение размеров машинного отделения

**Централизованные помещения для оборудования:**

Оценка требований к площади:

Котельные:
- 1,4–2,3 м² на 29 кВт входной мощности
- Минимальные зазоры: 0,9 м сбоку, 1,8 м спереди, 1,2 м сзади
- Отверстия для подачи воздуха горения
- Доступ к топливоснабжению

Холодильные установки:
- 1,9–2,8 м² на кВт холодопроизводительности
- Пространство вытягивания трубок: 1,5 × длина трубки
- Доступ для обслуживания вокруг оборудования
- Мониторинг хладагента и вентиляция

Помещения вентиляционных установок:
- 3–4 раза площадь основания вентиляционной установки для доступа и воздуховодов
- Минимальная высота помещения: высота оборудования + 0,9 м
- Зазоры для доступа к фильтрам и теплообменникам
- Переходы воздуховодов и трубопроводов

Помещения насосных:
- 4,6–9,3 м² на насос (в зависимости от размера)
- Зазоры для демонтажа двигателя
- Доступ к трубопроводам и вентилям
- Мощность для будущего расширения

**Вертикальные шахты:**

Определение размеров шахт для:
- Основных стояков подачи: 0,03–0,05 м² на 472 CFM (м³/ч)
- Основных стояков возврата: 0,03–0,05 м² на 472 CFM (м³/ч)
- Гидравлических стояков: 0,01–0,02 м² на 100 л/мин
- Двери доступа через 3–4 этажа
- Расположение противопожарных клапанов

**Расположение оборудования:**

Оценка вариантов размещения:

Кровля:
- Преимущества: доступ к наружному воздуху, звукоизоляция, без потребления площади здания
- Недостатки: воздействие погодных условий, усиление конструкции, эстетическое воздействие

Подвал:
- Преимущества: конструктивная поддержка, звукоизоляция, доступ к наружному воздуху через подвальные люки
- Недостатки: риск затопления, затраты на земляные работы, ограничение естественного освещения

Промежуточные этажи:
- Преимущества: сокращённые расстояния распределения, выравнивание вертикальных шахт
- Недостатки: потребление площади пола, нагрузки на конструкцию, передача шума

Уличные площадки:
- Преимущества: лёгкий доступ, отсутствие потребления площади здания, простота установки
- Недостатки: воздействие погодных условий, проблемы безопасности, визуальное воздействие, шум

## Выбор основного оборудования

### Отопительное оборудование

**Котлы:**

Предварительный выбор на основе:
- Типа топлива: природный газ, жидкое топливо, электроэнергия
- Конструкции: огнетрубный, водотрубный, конденсационный
- Мощность: полная нагрузка отопления × коэффициент безопасности 1,15–1,25
- Эффективность: AFUE 80–95% (неконденсационный), 90–98% (конденсационный)
- Количество: требования к резервированию (N+1 или 2×50%)

Типовые размеры:
- Входная мощность: выходная мощность ÷ эффективность
- Основание: оценка по данным производителя
- Требования к дымоходу: диаметр на основе входной мощности

**Тепловые насосы:**

Воздушные тепловые насосы:
- Мощность: соответствие нагрузке охлаждения, проверка мощности отопления при проектных условиях
- COP отопления: 2,5–3,5 при 8°C, 1,5–2,5 при -8°C
- Дополнительное отопление: электрическое сопротивление или резервный ископаемый источник

Тепловые насосы с водяным источником:
- Мощность: 1,8–7,0 кВт на агрегат (варьируется в зависимости от применения)
- Температура контура: диапазон эксплуатации 15–32°C
- Котёл и градирня: размер для одновременных нагрузок

### Охлаждающее оборудование

**Холодильные установки:**

Параметры выбора:
- Мощность: полная нагрузка охлаждения × коэффициент безопасности 1,10–1,20
- Эффективность: 0,5–0,65 кВт/кВт (водяные), 0,9–1,2 кВт/кВт (воздушные)
- Конструкция: воздушные, водяные, испарительно-охлаждаемые
- Тип компрессора: центробежный, винтовой, спиральный
- Хладагент: R-134a, R-513A, R-1233zd(E), R-515B

Предварительное определение размеров:
- кВт = (чувствительная нагрузка + скрытая нагрузка + потери в воздуховодах + коэффициент безопасности) ÷ 3,517
- л/мин охлаждённой воды = (кВт × 1,163) ÷ (ΔT)
- л/мин воды конденсатора = (кВт × 1,454) ÷ (ΔT)

**Градирни:**

Оценка параметров:
- Мощность: отвод тепла холодильной установкой + мощность компрессора
- Подход: 3,9–5,6°C (противоток), 2,8–3,9°C (перекрёстный поток)
- Диапазон: 5,6–11°C (типично 5,6–8,3°C)
- л/мин: соответствие расходу воды конденсатора
- Тип: принудительной тяги, естественной тяги, перекрёстный, противоток

### Оборудование воздухораспределения

**Вентиляционные установки:**

Определение размеров на основе:
- Расход воздуха: CFM (м³/ч) = нагрузка ÷ (1,1 × ΔT)
- Температура подачи: 13–14°C (охлаждение), 35–40°C (отопление)
- Скорость на фронте: 2,0–2,5 м/с (теплообменники), 2,5 м/с (фильтры)
- Падение давления: 100–200 Па (внутреннее), 100–300 Па (внешнее)

Определение размеров компонентов:
- Охлаждающий теплообменник: 4–6 рядов, 8–12 рёбер на дюйм
- Нагревающий теплообменник: 2–4 ряда, 8–10 рёбер на дюйм
- Фильтры: MERV 8–13, скорость на фронте 1,5–2,5 м/с
- Вентилятор: загнутый вперёд, загнутый назад или аэродинамический

**Пакетные установки:**

Крышные агрегаты:
- Мощность: 10,6–528 кВт (стандартные размеры)
- Эффективность: 10–14 IEER (воздушные)
- Конструкция: одна зона или VAV
- Подаваемый воздух: постоянный или переменный объём

Сплит-системы:
- Мощность: 5,3–17,6 кВт (типичный жилой/лёгкий коммерческий)
- SEER: 13–21 (эффективность охлаждения)
- HSPF: 8–10 (эффективность отопления)
- Конструкция: одноступенчатая, двухступенчатая, с переменной скоростью

### Выбор насосов

**Насосы охлаждённой воды:**

Предварительное определение размеров:
- Расход: л/мин = (кВт × 1,163) ÷ (ΔT)
- Разность температур: 5,6–7,8°C (12°C типичная)
- Напор: оценка 15–30 м для распределения + гидравлические потери
- Управление: переменная скорость с датчиком давления

**Насосы воды конденсатора:**

Параметры определения размеров:
- Расход: л/мин = (кВт × 1,454) ÷ (ΔT)
- Нарастание температуры: 5,6–11°C (10°C типичная)
- Напор: оценка 12–24 м включая подъём в градирню
- Управление: постоянная скорость или переменная скорость

**Насосы отопительной воды:**

Проектные значения:
- Расход: л/мин = (кВт × 500) ÷ (ΔT × 500)
- Падение температуры: 11–22°C (11°C типичная высокотемпературная, 5,6°C низкотемпературная)
- Напор: оценка 12–30 м для распределения + теплообменники
- Управление: переменная скорость с датчиком дифференциального давления

## Смета затрат

### Методы сметы затрат

**Метод удельной стоимости:**

Применение затрат на единицу площади здания:
- Офисные здания: $8–$15/м² ($86–$161/м²)
- Здравоохранение: $25–$40/м² ($269–$431/м²)
- Школы: $10–$18/м² ($108–$194/м²)
- Розничные помещения: $6–$12/м² ($65–$129/м²)
- Лаборатории: $40–$80/м² ($431–$861/м²)

Диапазоны отражают сложность системы, размер здания и региональные вариации.

**Метод компонентов системы:**

Оценка затрат основных компонентов:

Отопительное оборудование:
- Котлы: 1 200–2 400 руб./кВт входной мощности
- Тепловые насосы: 120 000–200 000 руб./кВт

Охлаждающее оборудование:
- Воздушные холодильные установки: 80 000–120 000 руб./кВт
- Водяные холодильные установки: 60 000–100 000 руб./кВт
- Градирни: 15 000–30 000 руб./кВт
- Крышные агрегаты: 100 000–150 000 руб./кВт

Распределение воздуха:
- Вентиляционные установки: 30–60 тыс. руб./CFM (м³/ч)
- Воздуховоды: 800–1 500 руб./м² обслуживаемой площади
- Диффузоры и решётки: 10 000–30 000 руб./шт.

Гидравлические системы:
- Насосы: 20 000–50 000 руб./кВт
- Трубопроводы: 2 000–4 000 руб./пог. м (в сборке)
- Терминальные блоки: 80 000–150 000 руб./шт.

Управление:
- Система DDC: 200–500 руб./м²
- Блоки VAV с управлением: 150 000–250 000 руб./шт.

**Коэффициенты непредвиденных расходов:**

Включение соответствующих резервов:
- Проектный резерв: 15–25% (этап эскизного проектирования)
- Эскалация: 3–5% в год до середины строительства
- Географическая корректировка: региональные индексы затрат

### Документирование затрат

Подготовка предварительной сметы затрат включающей:
- Основание сметы (площадь здания, тип системы, количество оборудования)
- Удельные затраты и количества
- Промежуточные итоги по категориям системы
- Непредвиденные расходы и наценки
- Полная стоимость строительства
- Сравнение с выделением бюджета

## Предварительный анализ энергоэффективности

### Цели анализа

Анализ энергоэффективности на этапе эскизного проектирования устанавливает:
- Исходное потребление энергии и затраты
- Сравнение вариантов системы
- Пути соответствия энергетическому кодексу
- Осуществимость целей устойчивого развития собственника

### Методология моделирования

**Упрощённый анализ:**

Использование метода корзинок или расчётов по градусо-дням:
- Годовая нагрузка отопления: HDD × 24 × UA × коэффициент эффективности
- Годовая нагрузка охлаждения: CDD × 24 × UA × коэффициент эффективности
- Энергия оборудования: нагрузки ÷ эффективность оборудования × часы работы

**Инструменты моделирования:**

Применение предварительного энергетического моделирования:
- быстрый режим eQuest
- Ранний дизайн Trace 700
- Модуль концептуального проектирования IES VE
- Анализ энергоэффективности Carrier HAP

Ввод минимальных деталей:
- U-значения оболочки и SHGC
- Типы систем и эффективность
- Графики занятости
- Плотность мощности освещения
- Плотность мощности оборудования
- Параметры работы системы HVAC

### Сравнение систем

**Показатели производительности:**

Сравнение альтернатив с использованием:
- Годовое потребление энергии (кДж/м²·год)
- Интенсивность использования энергии (EUI)
- Затраты на энергию (руб./м²·год)
- Пиковый спрос (Вт/м²)
- Потребление первичной энергии
- Выбросы углерода (кг CO₂/м²·год)

**Варианты системы:**

Оценка возможностей:

Базовый вариант: система минимум по коду
- Оборудование стандартной эффективности
- Минимальная изоляция и производительность остекления
- Требуемые расходы вентиляции

Вариант 1: повышенная эффективность
- Высокоэффективное оборудование (улучшение на 10–20%)
- Улучшенная производительность оболочки
- Системы рекупарации тепла

Вариант 2: передовые системы
- Переменный расход хладагента (VRF)
- Выделенные системы наружного воздуха
- Рекупарация энергии вентиляции
- Управление вентиляцией по требованию

Вариант 3: интеграция возобновляемых источников
- Геотермальные тепловые насосы
- Солнечное тепловое водоснабжение
- Компенсация фотоэлектроэнергией
- Комбинированное производство тепла и электроэнергии

### Анализ стоимости жизненного цикла

**Экономическая оценка:**

Выполнение упрощённого анализа LCC:

Первоначальная стоимость:
- Оборудование и монтаж
- Проектирование и ввод в эксплуатацию
- Добавочные улучшения оболочки

Эксплуатационные затраты:
- Годовое потребление энергии × тарифы на коммунальные услуги
- Оценки затрат на обслуживание
- Резервы для замены оборудования

Период анализа: 15–25 лет

Экономические показатели:
- Простой период окупаемости
- Чистая приведённая стоимость (NPV)
- Внутренняя норма доходности (IRR)
- Коэффициент экономичности инвестиций (SIR)

Реальная ставка дисконтирования: 3–5% (исключая инфляцию)

## Передаваемые материалы

### Требования к чертежам

Подготовка чертежей эскизного проектирования:

**Планы механических систем (масштаб 1:200 или 1:125):**
- Расположение и размеры основного оборудования
- Основные воздуховоды и магистральные трубопроводы
- Планировки машинных отделений
- Расположение вертикальных шахт
- Размещение наружного оборудования
- Координация с архитектурными и конструктивными системами

**Схемы вертикального распределения:**
- Концепция вертикального распределения
- Основные маршруты подачи и возврата
- Подключения оборудования
- Управляемые зоны

**Спецификации оборудования:**
- Список основного оборудования с предварительными мощностями
- Приблизительные размеры и массы
- Требования к коммунальным услугам (электроснабжение, газ, вода)
- Технические характеристики производительности

### Техническая документация

Подготовка письменных описаний:

**Повествование основания проектирования:**
- Обоснование выбора системы
- Критерии и параметры проектирования
- Сводка расчётов нагрузок
- Основание выбора оборудования
- Результаты анализа энергоэффективности
- Подход соответствия кодексу

**Схема спецификаций:**
- Список разделов Дивизиона 23
- Критерии производительности
- Ссылаемые стандарты качества
- Обзор требований к установке

**Смета затрат:**
- Разбор затрат на уровне компонентов
- Сравнение с бюджетом
- Выявленные возможности инженерного анализа стоимости

### Пакет для проверки собственником

Подборка материалов включающих:
- Проектные чертежи
- Повествование основания проектирования
- Сводка расчётов нагрузок
- Спецификации оборудования
- Смета затрат
- Сравнение анализов энергоэффективности
- Оценка вариантов проектирования
- Последствия для графика проекта

## Требования координации

### Интеграция с архитектурой

Координация с архитектурным проектом:
- Высоты потолков и механические зазоры
- Расположение и размеры шахт
- Расположение машинных отделений
- Доступ и выход оборудования
- Расположение жалюзи и решёток
- Отверстия на крыше и размещение оборудования
- Акустические критерии

### Координация со строительными конструкциями

Предоставление конструктивной команде:
- Массы оборудования и расположение
- Нагрузки машинного отделения на пол
- Требования к опорам крышного оборудования
- Нагрузки опор трубопроводов и воздуховодов
- Требования к сейсмостойкости
- Детали виброизоляции

### Координация с электроснабжением

Определение требований к электроэнергии:
- Напряжение и фазы для основного оборудования
- Мощность трансформатора и коммутационного устройства
- Требования к резервному электроснабжению
- Потребность в контролирующей энергии
- Координация освещения и розеток в машинных отделениях

### Координация с водоснабжением

Координация с водопроводной системой:
- Метод нагрева горячего водоснабжения
- Слив конденсата
- Подключения подпиточной воды
- Защита от обратного потока
- Полы в машинных отделениях

## Проверка проектирования и утверждение

### Внутренняя проверка

Проведение проверок проектной группой:
- Проверка расчётов нагрузок
- Соответствие концепции системы
- Обоснованность определения размеров оборудования
- Точность сметы затрат
- Оценка возможности строительства
- Проверка соответствия кодексу

### Проверка собственником

Представление концепции проектирования:
- Описание и обоснование системы
- Объяснение предварительных чертежей
- Последствия для затрат и графика
- Прогнозы энергоэффективности
- Обсуждение вариантов проектирования
- Принятие выключающих решений собственником

### Орган с юрисдикцией

Привлечение должностных лиц кодекса:
- Предварительное совещание по проверке кодекса
- Подтверждение расходов вентиляции
- Путь соответствия энергетическому кодексу
- Координация противопожарной защиты
- Специальные требования системы

Получение отзыва до перехода к разработке проектирования.

## Контрольный список эскизного проектирования

Проверка выполнения:
- [ ] Требования собственника документированы и учтены
- [ ] Концепция системы выбрана и одобрена
- [ ] Предварительные расчёты нагрузок завершены
- [ ] Основное оборудование идентифицировано и выбрано
- [ ] Расположение и размеры машинных отделений установлены
- [ ] Концепции маршрутизации шахт и распределения определены
- [ ] Смета затрат подготовлена и укладывается в бюджет
- [ ] Анализ энергоэффективности сравнивающий варианты завершён
- [ ] Чертежи имеют надлежащий уровень детализации
- [ ] Повествование основания проектирования подготовлено
- [ ] Координация с другими дисциплинами завершена
- [ ] Проверка и одобрение собственником получены
- [ ] График проекта поддерживается

Этап эскизного проектирования устанавливает основы систем HVAC, которые направляют последующую разработку проектирования и документирование для строительства. Тщательная оценка концепции и выравнивание всех заинтересованных сторон на этом этапе предотвращают дорогостоящие пересмотры позже в процессе доставки проекта.
