---
title: "Результаты этапа эскизного проектирования"
aliases: ["Результаты этапа эскизного проектирования"]
weight: 1
description: "Набор технических документов и расчётов, формирующих концептуальную основу системы ОВК на этапе эскизного проекта."
---
## Обзор

Этап эскизного проектирования (Schematic Design Phase) является критической стадией разработки систем отопления, вентиляции и кондиционирования воздуха (ОВК), на которой определяются основные параметры, компоновка и технико-хозяйственные показатели установок. Результаты этого этапа служат основанием для принятия инвестиционных решений и переходу к детальному проектированию (Design Development). Согласно стандартам ASHRAE и AIA (American Institute of Architects), эскизное проектирование должно содержать достаточный уровень детализации для оценки технической осуществимости и предварительной стоимостной оценки.

Основная цель выдачи эскизного проекта — подтвердить выбор типа системы ОВК, согласовать её с архитектурным замыслом, установить основные габаритные параметры и расположение главных компонентов. На этом этапе инженер завершает предварительные расчёты и готовит документацию, необходимую для лицензирования и получения разрешения на строительство.

## Физические принципы и методические основы расчётов

Основой для всех расчётов на этапе эскизного проектирования являются тепловые нагрузки здания. Теплонагрузка вычисляется по методологии ASHRAE 90.1 и ASHRAE Handbook — Fundamentals на основе:

$$Q_{\text{охлаждения}} = Q_{\text{трансм}} + Q_{\text{сол}} + Q_{\text{внутр}} + Q_{\text{вентиляции}}$$

где:
- $Q_{\text{трансм}}$ — теплопередача через ограждающие конструкции (Вт),
- $Q_{\text{сол}}$ — солнечная радиация (Вт),
- $Q_{\text{внутр}}$ — внутренние теплогенерирующие источники (люди, оборудование, освещение) (Вт),
- $Q_{\text{вентиляции}}$ — нагрузка от внешнего воздуха (Вт).

Для отопительной нагрузки используется метод градусо-суток:

$$Q_{\text{отопл}} = K \cdot A \cdot (t_{\text{внутр}} - t_{\text{наружн}})$$

где $K$ — коэффициент теплопередачи через ограждающие конструкции (Вт/м²·К), $A$ — площадь поверхности (м²).

На этапе эскизного проектирования допускается использование упрощённых методик с удельными показателями по аналогам, однако рекомендуется применение профессионального программного обеспечения (например, расчётные модули в AutoCAD, Revit MEP, DesignBuilder).

## Основные компоненты результатов эскизного проектирования

### 1. Обоснование проектных решений

Инженерно-техническое пояснение выбора системы ОВК должно содержать:
- анализ климатических данных по ASHRAE 169 (среднегодовая и расчётные температуры наружного воздуха, относительная влажность, солнечная радиация);
- сравнение альтернативных вариантов систем (VAV, CAV, фанкойл + чиллер, тепловой насос и т. д.);
- обоснование выбора хладагента (R-410A, R-134a, R-513A и др.) в соответствии с требованиями Montreal Protocol и директивы EU F-Gas;
- анализ соответствия нормативным требованиям (СП 60.13330, ГОСТ Р 30494, ГОСТ Р 51852).

### 2. Предварительный расчёт теплонагрузок

Расчётный пример для офисного здания:
- Площадь кондиционируемого пространства: 5 000 м²
- Летняя наружная температура: +32 °C
- Внутренняя температура: +22 °C (ΔT = 10 K)
- Средневзвешенный коэффициент теплопередачи через ограждение: 0,35 Вт/м²·К
- Удельная тепловыделяющая нагрузка от внутренних источников: 60 Вт/м² (офисное здание)

| Источник нагрузки | Значение |
|---|---|
| Трансмиссионная нагрузка | 17,5 кВт |
| Солнечная радиация (окна, 35% площади фасада) | 45 кВт |
| Внутренние источники | 300 кВт |
| Вентиляция (700 м³/ч при 1,2 кг/м³, cp = 1 кДж/кг·К) | 8,4 кВт |
| **Итого летняя охлаждающая нагрузка** | **≈ 370 кВт** |

Зимняя отопительная нагрузка (при наружной температуре −15 °C):

$$Q_{\text{отопл}} = 0,35 \cdot 5000 \cdot (22 - (-15)) = 64,75 \text{ кВт}$$

С учётом вентиляции и инфильтрации она может возрасти до 90–120 кВт.

### 3. Оценка выбора системы

На основе рассчитанных нагрузок выполняется сравнение вариантов:

| Тип системы | Холодопроизводительность | COP (зима) | SEER | Прим. |
|---|---|---|---|---|
| Чиллер + фанкойл | 370 кВт | 3,5–4,5 | — | Централизованная подготовка воды |
| VAV с центральным кондиционером | 370 кВт | 3,0–3,8 | 14–16 | Переменный расход воздуха |
| Тепловой насос (воздух-воздух) | 120 кВт (отопл.) | 3,2–4,0 | 16–20 | Для климата с умеренной зимой |
| Мульти-сплит системы | до 50 кВт (секция) | 3,5–4,2 | 15–18 | Модульное исполнение |

### 4. Концептуальные планы этажей

На чертежах показываются:
- зоны кондиционирования (с указанием стратификации по назначению);
- расположение распределительных воздуховодов (диаметр определяется по формуле скоростного метода);
- принципиальное размещение фанкойлов, кассет, диффузоров;
- схема разводки трубопроводов хладоносителя;
- размещение датчиков температуры, давления, влажности.

Типовой расход воздуха определяется по ASHRAE 62.1 (минимальные требования к вентиляции):

$$V_{\text{вентил}} = (V_{\text{уд}} \cdot A + V_{\text{чел}} \cdot N) / (1 - Z_{\text{рец}})$$

где $V_{\text{уд}}$ = 2,5 л/(с·м²) (удельный расход на площадь), $V_{\text{чел}}$ = 2,5 л/с·чел, $N$ — численность, $Z_{\text{рец}}$ — доля рециркуляции (0,6–0,8).

Для офиса 5 000 м² с расчётной численностью 1 000 человек:
$$V_{\text{вентил}} = (0,0025 \cdot 5000 + 0,0025 \cdot 1000) / 0,3 = 54 \text{ м³/с} ≈ 194 \text{ м³/ч}$$

### 5. Однолинейные схемы

Принципиальная однолинейная схема ОВК включает:
- источник холода и тепла (чиллер, котёл, тепловой насос);
- циркуляционные насосы с обратными и балансировочными клапанами;
- теплообменники;
- расширительные баки (открытые или закрытые);
- системы автоматизации (датчики, регуляторы, задвижки);
- пусконаладочные элементы (вентили, сливные краны, манометры).

Однолинейная схема выполняется по ГОСТ 21.206 (Условные графические обозначения в схемах).

### 6. Предварительная расстановка оборудования

На плане машинного отделения (боксе ОВК) указываются:
- координаты и габариты чиллера, котла (Д × Ш × В в мм);
- расстояния до стен (минимум 0,5 м для обслуживания);
- место установки циркуляционных насосов, расширительного бака;
- проходы для монтажа и демонтажа оборудования.

**Расчётный пример.** Для чиллера мощностью 370 кВт:
- ориентировочные габариты: 4,5 м × 2,2 м × 1,8 м;
- требуемая площадь боксового помещения: минимум 40–50 м²;
- высота помещения: не менее 3,5 м (учитывая подвод трубопроводов).

### 7. Требования к помещениям для инженерных систем

Согласно СП 73.13330 и ASHRAE 90.1, помещение ОВК должно отвечать следующим требованиям:
- минимальная площадь: 40–100 м² (в зависимости от мощности систем);
- естественная вентиляция: при отсутствии принудительного охлаждения оборудования;
- расстояние от приёмных патрубков чиллера до стены: не менее 0,5 м;
- уклон полов: минимум 1 % для отвода конденсата;
- огнестойкость конструкций: не менее 30 мин (EI 30);
- наличие запорной арматуры на всех входах и выходах;
- система пожаротушения (спринклерная или модульная газовая).

### 8. Сводная ведомость мощности оборудования

| Оборудование | Холодопроизводительность | Теплопроизводительность | Электрическая мощность |
|---|---|---|---|
| Чиллер винтовой | 370 кВт | — | 105 кВт (COP = 3,52) |
| Котёл газовый | — | 120 кВт | 2 кВт (насос) |
| Циркуляционный насос (холодная вода) | — | — | 15 кВт |
| Циркуляционный насос (горячая вода) | — | — | 3 кВт |
| Вентилятор приточной установки | — | — | 22 кВт |
| Вентилятор вытяжной установки | — | — | 18 кВт |
| **Итого электрическая мощность** | — | — | **≈ 165 кВт** |

### 9. Предварительный энергетический анализ

На этом этапе выполняется расчёт годового энергопотребления по методике ASHRAE 90.1 Appendix G или с использованием энергетического моделирования (например, EnergyPlus, eQUEST).

Для условного офиса:
- Интенсивность энергопотребления на охлаждение: 45–55 кВт·ч/м²·год
- Интенсивность энергопотребления на отопление: 30–40 кВт·ч/м²·год
- Итого: ≈ 80–95 кВт·ч/м²·год

Ожидаемое годовое энергопотребление системы ОВК для здания 5 000 м²:
$$E_{\text{год}} = 5000 \cdot 90 = 450 \text{ МВт·ч/год}$$

При средней стоимости электроэнергии 8 руб./кВт·ч годовые эксплуатационные расходы составят ≈ 3,6 млн рублей.

### 10. Смета на этапе эскизного проектирования

Предварительная бюджетная оценка (порядок величины):

| Статья | Доля от общей стоимости |
|---|---|
| Холодильное и тепловое оборудование | 35–40 % |
| Трубопроводы и арматура | 15–20 % |
| Воздуховоды, диффузоры, решётки | 10–15 % |
| Автоматика и приборы контроля | 8–12 % |
| Монтажные работы | 20–25 % |
| Пусконаладка и комиссионирование | 5–8 % |

Для проекта мощностью 370 кВ охлаждения ориентировочная стоимость системы: 45–65 млн рублей (без учёта конструктивных работ).

### 11. Отчёт по этапу эскизного проектирования

Документ включает:
- резюме проектных решений;
- анализ альтернатив и обоснование выбора;
- полный набор расчётов теплонагрузок и воздухообмена;
- принципиальные схемы и чертежи;
- спецификацию оборудования и материалов;
- предварительный график работ;
- перечень нормативных документов, использованных в проектировании;
- согласования с органами государственного надзора и инспекций.

## Применение в различных типах зданий

### Жилые здания
Для многоквартирных домов применяют системы с локальными тепловыми насосами (250–350 кВт на дом) или централизованные с фанкойлами в каждой квартире.

### Учебные и административные центры
Требуют зонирования по режимам использования (аудитории, офисы, лаборатории). Расход воздуха — 6–8 м³/ч на человека.

### Промышленные объекты и пищевые производства
Предъявляют требования к стерильности (класс чистоты ISO 14644) и специальным хладагентам (R-507, R-410A для низкотемпературных установок).

## Стандарты и нормативы

- **ASHRAE 90.1** — Энергетический стандарт для зданий (определяет минимальные требования к КПД систем ОВК)
- **ASHRAE 62.1** — Стандарт вентилирования и приемлемого качества воздуха в помещениях
- **ASHRAE Handbook** — Fundamentals (методики расчёта тепловых нагрузок)
- **СП 60.13330.2016** — Отопление, вентиляция и кондиционирование воздуха (актуализированная версия СНиП 41-01-2003)
- **ГОСТ Р 30494** — Здания жилые и общественные. Параметры микроклимата в помещениях
- **ГОСТ 21.206** — СПДС. Условные графические обозначения в схемах инженерных сетей
- **ISO 5801** — Методы испытания центробежных вентиляторов (для определения характеристик систем)
- **EN 12098-14** — Системы теплоснабжения в зданиях. Расчёт потребления энергии на отопление

## Практические рекомендации

1. **Резерв мощности.** На этапе эскизного проектирования рекомендуется закладывать резерв холодопроизводительности на 10–15 % от расчётного значения для компенсации ошибок расчёта и будущих изменений.

2. **Коэффициент использования.** Типовое значение коэффициента использования холодильной мощности в годовом режиме: 0,35–0,45 для умеренного климата, 0,50–0,65 для южных регионов.

3. **Выбор циркуляционных насосов.** Скорость циркуляции теплоносителя должна быть в диапазоне 0,6–1,2 м/с (ASHRAE Handbook). Перепад давления в системе: 20–50 кПа.

4. **Размеры трубопроводов.** Для холодной воды при $V$ = 1,0 м/с диаметр подбирается по формуле:
$$D = \sqrt{\frac{4 \cdot V_{\text{объём}}}{\pi \cdot V}}$$

где $V_{\text{объём}}$ — объёмный расход (м³/с).

5. **Проверка базовых параметров.** Перед утверждением эскизного проекта необходимо проверить соответствие:
   - Общей электрической мощности системы лимитам питающей электросети
   - Требований по охране окружающей среды (выбросы CO₂, озоноразрушающие вещества)
   - Требований по энергоэффективности (индекс SEER для кондиционеров должен быть не менее 3,5–4,0)

6. **Документирование.** Все расчётные предпосылки (климатические данные, коэффициенты теплопередачи, нормы воздухообмена) должны быть явно указаны в отчёте для возможности их верификации и обновления на более поздних стадиях проектирования.

На завершение этапа эскизного проектирования инженер готовит пакет документов для согласования с архитектором, заказчиком и органами надзора, что позволяет перейти к детальному проектированию с полной уверенностью в технико-экономической обоснованности принятых решений.
