---
title: "Документация Sd"
aliases: ["Документация Sd"]
weight: 3
---

```yaml
---
title: "Документация Sd"
weight: 3
description: "Комплект технической документации на этапе схемного проектирования ОВК-систем: чертежи, концептуальные схемы, предварительный подбор оборудования и координационные требования."
---
```

## Обзор

Документация схемного проекта (Schematic Design, SD) — это совокупность технических чертежей, расчётов и спецификаций, подготовленная на ранней стадии проектирования систем отопления, вентиляции и кондиционирования (HVAC). На этом этапе инженер определяет общую концепцию системы, выбирает основное оборудование, оценивает энергопотребление и устанавливает координационные требования к другим инженерным системам и несущим конструкциям. Документация SD служит основой для согласования с архитектором, смежными специалистами и заказчиком перед началом детального проектирования (Design Development, DD). Качество и полнота SD-документации напрямую влияют на скорость проектирования, стоимость строительства и эксплуатационные характеристики готового объекта.

## Назначение и область применения

Документация SD подготавливается для объектов гражданского и промышленного назначения в соответствии с методологией BIM (Building Information Modeling) и стандартами ASHRAE, ISO 16813, EN 12098 и действующих ГОСТ Р серии 30494 (требования к микроклимату в помещениях). Этап схемного проектирования приходится на ранние фазы разработки проекта, когда архитектурная концепция ещё может быть скорректирована, а основные системные решения не зафиксированы окончательно.

## Чертежи проектных намерений

Чертежи проектных намерений (Concept Plans) представляют собой упрощённые планы этажей с обозначением генеральной трассировки воздухопроводов, трубопроводов (подающие и обратные линии при температурах 60/40 °C для горячего водоснабжения, 6/12 °C для охлаждения), расположением основных блоков оборудования (центральные кондиционеры AHU, тепловые насосы, охладители, котлы). На планах указываются расположение главных вентиляционных шахт, теневых схем размещения групп помещений с выделением зон различного назначения (офисы, производство, лаборатории с различными требованиями по температуре и влажности). Чертежи выполняются в масштабе 1:200–1:500 в системе координат, согласованной с архитектором.

## Концептуальные схемы систем

Концептуальные (функциональные) схемы показывают топологию системы в целом без деталей трассировки. Для систем с переменным расходом воздуха (VAV, Variable Air Volume) схема должна содержать:

- главный блок обработки воздуха (AHU) с указанием производительности в м³/ч;
- основной вентилятор и вентилятор вытяжки с приблизительной мощностью в кВт;
- фильтрацию (класс F5–F7 согласно ISO 16890);
- теплообменник с ориентировочной тепловой мощностью в кВт;
- распределительные магистрали (раздача, циркуляция);
- VAV-боксы в помещениях с указанием минимального (обычно 25–30 % номинального) и максимального расходов воздуха;
- обратную магистраль.

Для систем с постоянным расходом воздуха (CAV, Constant Air Volume) вместо VAV-боксов указываются дроссели или регулирующие диафрагмы.

На схеме приводятся расчётные нагрузки охлаждения Q (кВт) и отопления (кВт) для основных зон, а также предварительные расходы воздуха, рассчитанные из условия обеспечения кратности воздухообмена (обычно 3–5 кратностей в час для офисов согласно ASHRAE 62.1).

## Предварительный подбор оборудования

На этапе SD выбираются основные аппараты и узлы:

**Вентиляционные установки:** выбор мощности AHU производится по максимальному расходу воздуха, необходимому для охлаждения. Типовые производительности: 1000–5000 м³/ч для небольших офисов, 5000–15 000 м³/ч для промышленных объектов.

**Холодильные машины:** выбор осуществляется по расчётной холодопроизводительности. Если общая холодопроизводительность объекта 100–200 кВт, применяются центробежные чиллеры с КПД (коэффициент энергоэффективности EER) 2,8–3,2; при большем объёме рассматриваются спиральные и винтовые компрессоры. Для малых объектов возможны системы на основе тепловых насосов с SEER 3,5–4,5.

**Котельные установки:** подбор котла выполняется по пиковой тепловой нагрузке с запасом 10–15 % (типовой диапазон 50–300 кВт). КПД современных конденсационных котлов: 90–96 % при номинальной нагрузке.

**Вентиляторы:** предварительный расчёт давлений в системе производится по формуле:

$$\Delta P = \rho g h + \lambda \frac{L}{d} \frac{v^2}{2} + \sum \xi \frac{v^2}{2 \rho}$$

где $\rho$ — плотность воздуха (1,2 кг/м³ при 20 °C), $g$ — ускорение свободного падения (9,81 м/с²), $h$ — геометрическая высота поднятия (м), $\lambda$ — коэффициент трения, $L$ — длина трубопровода (м), $d$ — эквивалентный диаметр (м), $v$ — скорость потока (м/с), $\xi$ — коэффициенты местных сопротивлений. Типовые потери давления в системе: 80–150 Па для сбалансированных систем.

## Требования к инженерным коммуникациям

На этапе SD определяются общие потребности систем HVAC:

- **Водоснабжение и водоотведение:** расход воды для охладителей (технологическая вода), конденсата от калорифера или теплообменника (обычно 0,5–1,5 л/ч на 1 кВт холода). Трубопроводы горячего водоснабжения (ГВС) должны быть теплоизолированы слоем 50 мм минеральной ваты (λ = 0,05 Вт/м·К).
- **Электроснабжение:** потребляемая мощность электровентиляторов, компрессоров, электронагревателей (в кВА). Типовой расход энергии на охлаждение: 0,3–0,5 кВт·ч на 1 м³ охлаждаемого помещения в год для умеренного климата.
- **Управление и автоматика:** требуется выделение трассы для прокладки кабельных каналов, монтажных шкафов BMS (Building Management System).

## Требования к архитектурным помещениям

Схемное проектирование определяет потребность в следующих помещениях:

| Помещение | Типовые размеры (м) | Требования | Примечание |
|-----------|-------------------|-----------|-----------|
| Машинное отделение холодильной машины | 4 × 6 | Вентиляция 10–15 кратностей/ч, уровень шума ≤75 дБА | Размещение снизу или технический этаж |
| Котельная | 3 × 5 | Система дымоудаления, вентиляция притока 150 % объёма топки в час | На крыше или в подвале |
| Центральный АХУ-блок | 3 × 4 | Доступ для обслуживания не менее 1 м со всех сторон | Техподвал или крыша |
| Шум и вибрация | — | Виброизоляция на амортизаторах, акустические экраны | Снижение шума на 10–15 дБА |

## Требования к нагрузкам на конструкции

Инженер ОВК должен передать архитектору данные о динамических и статических нагрузках:

- **Вес оборудования:** чиллер (100–300 кг), AHU (50–150 кг), котёл (30–100 кг). Общий вес машинного отделения может достигать 2–5 т.
- **Виброинертность:** для крупных вентиляторов требуется массивное основание, снижающее вибрацию (частота колебаний ≥2–3 Гц выше частоты вращения вентилятора).
- **Размеры проёмов и люков:** проход для ввода крупного оборудования должен быть не менее 2,0 × 2,0 м.

## Требования к электроснабжению

На этапе SD указываются:

- Суммарная установленная мощность системы HVAC (кВ).
- Пиковая потребляемая мощность в режиме охлаждения (кВ) и отопления (кВ).
- Напряжение питания (однофазное 230 В или трёхфазное 380 В).
- Требования к резервному питанию (ИБП для БМС, дизельный генератор для критичных помещений).
- Минимальное сечение кабелей, отходящих от распределительного щита к электродвигателям (согласно ПУЭ и ISO 60364).

## Методика подготовки SD-документации

Процесс разработки документации SD проходит следующие этапы:

1. **Определение расчётных условий:** выбор расчётных температур наружного воздуха (из СНиП 23-01-99* по климатической зоне), параметров внутреннего воздуха (на основе ГОСТ 30494).

2. **Расчёт тепловых и холодильных нагрузок:** применяются методы ASHRAE Handbook Fundamentals или европейская методика EN 12831. Типовой порядок: определение теплопередачи через ограждающие конструкции, внутренних тепловыделений (люди, оборудование), вентиляционной нагрузки.

3. **Выбор концепции системы:** VAV или CAV, центральная или зональная система, использование рекуперации тепла (повышение эффективности на 20–30 %).

4. **Координация с архитектором:** согласование мест размещения вертикальных шахт, машинных отделений, трасс воздухопроводов.

5. **Подготовка графических материалов:** планы в масштабе 1:200, аксонометрические схемы, спецификация оборудования.

## Стандарты и нормативы

- **ASHRAE 90.1** — энергетический кодекс для коммерческих зданий;
- **ASHRAE 62.1** — стандарт качества воздуха в помещениях (минимальные расходы: 2,5 л/с на одного человека);
- **ISO 16813** — методология проектирования систем отопления и охлаждения;
- **EN 12098-3** — автоматические системы управления в зданиях;
- **ГОСТ Р 30494** — микроклимат жилых и общественных зданий;
- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование (актуализированный СНиП 41-01-2003);
- **СНиП 23-01-99*** — климатология для проектирования.

## Практические рекомендации

При подготовке SD-документации следует:

- Использовать типовые диапазоны: удельная холодопроизводительность (15–30 Вт/м² жилой площади), удельная тепловая нагрузка (20–40 Вт/м²).
- Предусмотреть запас по мощности оборудования 10–15 % для учёта неопределённостей на ранней стадии.
- Согласовывать требуемые расходы воздуха с архитектором, чтобы избежать увеличения сечений воздухопроводов на стадии DD.
- Подготовить сводную таблицу координационных требований для передачи в проектный офис и заказчику.
- Проверить соответствие проектных параметров действующим кодексам энергоэффективности (например, целевое значение SEER ≥ 3,0 для новых систем).
