---
title: "Интеграция устойчивого развития в процесс поставки"
aliases: ["Интеграция устойчивого развития в процесс поставки"]
weight: 12
---

```yaml
---
title: "Интеграция устойчивого развития в процесс поставки"
weight: 12
description: "Системная интеграция требований устойчивого развития и сертификационных стандартов LEED/BREEAM в методы поставки HVAC-систем на этапах проектирования, строительства и пусконаладки."
---
```

## Обзор

Интеграция устойчивого развития в процесс поставки HVAC-систем предполагает комплексный подход к минимизации воздействия на окружающую среду, обеспечению качества воздуха в помещениях (IEQ — Indoor Environmental Quality) и оптимизации энергетической эффективности на протяжении всего жизненного цикла здания. В соответствии с ASHRAE 189.1 и системами сертификации LEED v4.1, BREEAM, это включает документирование материалов, контроль эмиссий летучих органических соединений (VOC), верификацию энергетических моделей и управление рабочими жидкостями с низким потенциалом глобального потепления (GWP). Правильное внедрение этих требований на этапе поставки (проектирование, закупки, строительство, пусконаладка) снижает риск несоответствия сертификационным критериям и обеспечивает гарантированное достижение целевых показателей энергопотребления и качества.

---

## Физические и нормативные основы

Устойчивое развитие в ОВК базируется на трёх основополагающих принципах:

1. **Минимизация первичной энергии**: снижение спроса на невозобновляемые источники через повышение COP (коэффициент производительности), использование свободного охлаждения, рекуперации тепла и возобновляемых источников.
2. **Контроль качества воздуха**: ограничение эмиссии VOC из материалов, фильтрация PM₂.₅ и загрязняющих веществ согласно ASHRAE 62.1.
3. **Минимизация воздействия на озоновый слой и климат**: переход на хладагенты с GWP < 150 согласно Кигали-протоколу (поправка к Монреальскому протоколу).

Ключевой метрикой является **первичная энергия** (Primary Energy):
$$PE = \frac{E_{\text{доставленная}}}{\eta_{\text{генерация}} \times \eta_{\text{передача}}}$$

где η_генерация и η_передача — эффективность производства и передачи электроэнергии в региональной сети (для РФ ≈ 0,35–0,40).

---

## Требования к документации LEED и BREEAM

### Сдача документов по LEED

LEED v4.1 требует представления:
- **EAc1 Energy Optimization**: результаты энергомоделирования в формате eQUEST, OpenStudio или EnergyPlus с детализацией по системам ОВК;
- **EQc2 Low-Emitting Materials**: декларации о содержании VOC (mg/m³·ч согласно ISO 16000-3, EN 13419);
- **EQc3 Construction Indoor Air Quality**: план управления воздухом на этапе строительства (ASHRAE 52.1, фильтрация PM₂.₅ ≥ 13 MERV).

Документы подаются в USGBC в электронном формате (PDF) с приложением испытательных отчётов третьих сторон (AHRI, NSF).

### Отслеживание документации

Рекомендуется вести реестр (таблица Excel/BIM) со статусом каждого документа:

| Требование | Исполнитель | Срок | Статус | Примечание |
|-----------|-----------|------|--------|-----------|
| Энергомодель | Проектант | М12 | Принято | Согласовано 15.03.2024 |
| Сертификат VOC | Поставщик | М14 | На проверке | Ожидание от производителя |
| Отчёт пусконаладки | Пусконаладчик | М20 | Планируется | — |

---

## Пусконаладочное тестирование и верификация

### Фундаментальное пусконаладочное тестирование (Cx₀)

Включает проверку соответствия установленных систем проектным спецификациям:
- Проверка подачи воздуха (м³/ч ± 10 % от расчётной);
- Дифференциальное давление в воздуховодах: $\Delta P = \lambda \frac{L}{d} \frac{\rho v^2}{2}$ должно соответствовать расчёту;
- Функционирование автоматики управления (ПИД-регуляторы, VAV-боксы);
- Герметичность воздуховодов (утечка ≤ 5 % согласно ASHRAE 90.1);
- Проверка настроек температурных датчиков (класс точности ± 0,5 °C).

### Расширенное пусконаладочное тестирование (CxA)

Верификация энергетической производительности в течение одного полного года эксплуатации:
- Мониторинг потребления электроэнергии на уровне системы и абонента;
- Анализ соответствия энергопотребления базовому энергомоделю (допуск ± 15 % согласно ASHRAE Guideline 14);
- Корректировка режимов управления для достижения целевых показателей.

---

## План измерений и верификации (M&V)

План M&V регламентирует процедуру постоянного контроля энергетических параметров согласно ASHRAE Guideline 14 (2002 rev. 2014):

$$\text{Экономия энергии} = E_{\text{базовая}} - E_{\text{отчётная}} - \text{регулировки}_{\text{климат, жилость}}$$

Рекомендуемые точки измерения для типовой ОВК-системы мощностью 100 кВт:

| Параметр | Датчик | Точность | Интервал |
|---------|--------|---------|---------|
| Подача воздуха, м³/ч | Анемометр в воздуховоде | ± 3 % | 1 минута |
| Температура приточного воздуха | Pt100 RTD | ± 0,5 °C | 5 минут |
| Относительная влажность | CapRH | ± 2 % RH | 5 минут |
| Мощность компрессора, кВт | Трансформатор тока | ± 2 % | 1 минута |
| Теплонагруженность охладителя, кВт | Расходомер + ΔT | ± 5 % | 10 минут |

Данные накапливаются в локальной базе (InfluxDB, PostgreSQL) с публикацией через SCADA/BMS.

---

## Управление качеством воздуха в помещении

### План управления качеством воздуха в помещении

Документ определяет целевые показатели для IEQ:
- **CO₂**: < 800 ppm в жилых зонах (ASHRAE 62.1-2019);
- **TVOC**: < 200 μg/m³ (ISO 12219 для новых зданий);
- **PM₂.₅**: < 12 μg/m³ (WHO 2021 guidelines);
- **Температура**: 21–24 °C, допуск ± 1 °C (ASHRAE 55);
- **Влажность**: 30–60 % RH (ISO 7730);
- **Скорость воздуха**: < 0,15 м/с в зоне пребывания (для исключения сквозняков).

### Управление качеством воздуха в процессе строительства

Нормативная база: ASHRAE 52.1, ISO 4406 для класса чистоты строящихся зданий.

Меры:
1. **Фильтрация поступающего воздуха**: MERV 13 (или HEPA для критичных помещений);
2. **Отрицательное давление в зонах с источниками загрязнения** (краска, шпатлёвка, клей): ΔP = −10…−25 Па;
3. **Проветривание**: ≥ 3 кратности воздухообмена в час для вывода VOC (период аэрации ≥ 72 часа после завершения отделки согласно LEED EQc3);
4. **Мониторинг формальдегида** (< 0,027 ppm согласно CARB 2005 для композитов).

---

## Документация по материалам с низким уровнем эмиссии

Все материалы, контактирующие с воздухом (изоляция воздуховодов, облицовочные панели, герметики), должны иметь:
- **Паспорт VOC** (Product Declaration или Health Product Declaration, HPD);
- **Испытательный отчёт** по ISO 16000-3 или EN 13419 (методика камеры объёмом 1 м³, время выдержки 28 дней, т = 23 °C, RH = 45 %);
- **Экодекларацию** (Environmental Product Declaration, EPD) с данными о GWP, AP (acidification potential), EP (eutrophication potential).

Типовые ограничения LEED:
- Краски и покрытия: TVOC ≤ 60 g/л (для низкоVOC);
- Утеплители из минеральной ваты: формальдегид ≤ 0,05 ppm;
- Герметики и клеи: TVOC ≤ 500 mg/л.

---

## План управления хладагентом

Требования Кигали-протокола (вступил в силу 01.01.2019) предусматривают постепенный отказ от ХФУ и ГХФУ в пользу хладагентов с GWP < 150.

### Допустимые хладагенты:

| Хладагент | GWP | Т_кипения, °C | ODP | Применение |
|-----------|-----|--------------|-----|-----------|
| R-290 (пропан) | 3 | −42 | 0 | Компактные холодильные машины, тепловые насосы |
| R-1234yf | 4 | −29 | 0 | Системы кондиционирования (заменитель R-134a) |
| R-1234ze | 6 | −19 | 0 | Промышленные холодильные системы |
| R-513A | 573 | −46,2 | 0 | Переходный вариант для существующего оборудования |
| R-134a* | 1430 | −26 | 0 | Запрещён в ЕС с 2020 г., РФ переходит на запрет |

*В РФ допускается до 2030 г. в систематизированном оборудовании, но новое оборудование должно быть на R-1234 или циклопентане.

### Документирование:

- **Паспорт хладагента** с указанием GWP;
- **План утилизации** (сертифицированный сервис, запрет на выброс в атмосферу);
- **Инструкция по техническому обслуживанию** с требованиями герметичности (ежегодная проверка утечек согласно EN 378).

---

## Валидация энергетической модели

Энергомодель (baseline по ASHRAE 90.1 или код, применяемый в регионе) должна быть верифицирована:

1. **Входные параметры**: архитектурные размеры, U-значения ограждающих конструкций (В, Вт/(м²·К)), внутренние теплогенерирующие источники (люди, оборудование, освещение);
2. **Параметры ОВК**: тип системы (single-duct VAV, four-pipe fan coil и т. д.), мощность кулера/бойлера, коэффициент полезного действия (COP, EER), наличие рекуперации;
3. **Климатические данные**: типовой метеорологический год (TMY3 для США, МЕТУ для РФ согласно СП 131.13330);
4. **Калибровка по счётам за энергию**: сопоставление смоделированного и фактического потребления за предыдущий год (допуск ± 10 % по ASHRAE Guideline 14).

Модель сохраняется в стандартизированном формате (idf для EnergyPlus, osm для OpenStudio) с документированием всех допущений.

---

## Документация по возобновляемым источникам энергии (ВИЭ)

Для достижения более высоких кредитов LEED (EAc5 Renewable Energy) система должна включать:

### Типовые ВИЭ в контексте ОВК:

- **Геотермальные тепловые насосы (GSHP)**: COP = 4–6 для обогрева, EER = 15–18 для охлаждения (в зависимости от температуры грунта на глубине 100 м, обычно 10–13 °C в средней России);
- **Солнечные коллекторы** для подогрева воды ГВС и теплонагруженности теплообменника летом;
- **Ветровые установки** (если позволяет площадка);
- **Тепловой насос "воздух–воздух"** с целью использования низкопотенциального тепла выброса воздуха.

### Расчёт доли ВИЭ:

$$\text{Доля ВИЭ} (\%) = \frac{E_{\text{ВИЭ}}}{E_{\text{всего}}} \times 100$$

где E_ВИЭ — годовое производство энергии из возобновляемых источников (кВт·ч), E_всего — итоговое потребление здания.

Для LEED требуется документация:
- Расчёт потенциала (солнечная инсоляция, скорость ветра, температура грунта);
- Техническое описание оборудования (сертификат AHRI, паспорт производителя);
- Договор с сетевой организацией на учёт избытка (net metering).

---

## Стандарты и нормативы

| Стандарт | Область | Ключевые требования |
|----------|--------|-------------------|
| **ASHRAE 189.1-2020** | Проектирование зданий с высокой энергоэффективностью | Целевые показатели первичной энергии, управление ОВК, качество воздуха |
| **ASHRAE 62.1-2019** | Вентиляция и качество воздуха в помещениях | Минимальный наружный воздух (3 л/с на человека или 0,06 л/с на м²), контроль CO₂ |
| **ASHRAE 55-2020** | Тепловой комфорт и видимая воздушная среда | Допустимые диапазоны т, RH, скорости воздуха |
| **ASHRAE 90.1-2019** | Энергетический кодекс зданий | Эффективность оборудования (минимальный SEER, HSPF), проектирование систем |
| **ISO 16000-3** | Определение эмиссии летучих органических соединений | Методика испытаний в камере 1 м³, выдержка 28 дней |
| **EN 378:2016** | Системы охлаждения и тепловые насосы — требования безопасности | Герметичность систем, маркировка хладагентов, утилизация |
| **LEED v4.1** (USGBC) | Система сертификации устойчивого развития зданий | Кредиты за энергоэффективность, качество воздуха, выбор материалов |
| **BREEAM** (BRE) | Британская методология оценки устойчивости | Энергия, здоровье и благополучие, загрязнение окружающей среды |
| **СП 60.13330.2016** (РФ) | Отопление, вентиляция, кондиционирование | Теплоёмкость, воздухообмен, параметры комфорта в РФ |
| **ГОСТ Р 55867-2013** (РФ) | Энергетическая эффективность зданий | Расчёт годового потребления энергии на отопление, ГВС, вентиляцию |

---

## Практические рекомендации и типовые значения

### Типовые энергетические показатели:

- **Чиллер с воздушным конденсатором (200 кВт)**: IPLV ≈ 4,5–5,5 при наружной т = 30 °C;
- **Тепловой насос (100 кВт)**: COP ≈ 3,0–3,5 в режиме обогрева;
- **Система VAV с отвлечением на чердак**: экономия 20–30 % электроэнергии на охлаждение;
- **Рекуперативный теплообменник пластинчатый**: эффективность ≈ 60–80 % (в диапазоне расходов 2000–5000 м³/ч).

### Допустимые герметичности воздуховодов:

- Класс A (герметичные): утечка ≤ 2,5 % по ASHRAE 90.1;
- Класс B (нормальные): утечка ≤ 5 %;
- Класс C (низкие требования): утечка ≤ 10 %.

### Проверочный контрольный список интеграции устойчивости:

- ☐ Энергомодель с калибровкой ± 10 %;
- ☐ Все материалы имеют паспорт VOC (TVOC < целевого);
- ☐ Хладагент с GWP < 150;
- ☐ План M&V на 3 года минимум;
- ☐ Фундаментальная пусконаладка Cx₀ завершена;
- ☐ Обучение эксплуатационного персонала проведено;
- ☐ Документы переданы застройщику/владельцу в эл. виде.

---

## Заключение

Интеграция требований устойчивого развития в процесс поставки HVAC требует скоординированной работы всех участников (проектант, поставщик, подрядчик, комиссионер) с чёткой документацией, регулярным мониторингом соответствия и валидацией достигнутых показателей. Следование ASHRAE 189.1, стандартам качества воздуха (ASHRAE 62.1, 55) и сертификационным требованиям (LEED, BREEAM) обеспечивает долгосрочную экономию энергии, снижение воздействия на климат и улучшение условий пребывания жильцов.
