---
title: "Компоненты абсорбционного чиллера"
aliases: ["Компоненты абсорбционного чиллера"]
description: "Детальное инженерное описание основных компонентов абсорбционного чиллера: генератор-десорбер, абсорбер, теплообменник раствора, испаритель, конденсатор, насос раствора и система удаления неконденсируемых газов. Конструкционные материалы, рабочие параметры, коэффициенты теплопередачи."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["генератор-десорбер абсорбционного чиллера", "абсорбер конструкция", "теплообменник раствора", "испаритель абсорбционный", "конденсатор абсорбционный", "насос раствора LiBr", "система удаления неконденсируемых газов", "кристаллизация LiBr"]
categories: ["Холодоснабжение", "Абсорбционные системы"]
tags: ["компоненты чиллера", "LiBr", "теплопередача", "конструкция оборудования"]
weight: 4
---

Конструкция каждого компонента абсорбционного чиллера определяет как его производительность, так и надёжность всей системы. Отличительные особенности по сравнению с компрессионными машинами — вакуумная эксплуатация систем LiBr–H₂O, агрессивность раствора бромида лития к чёрным металлам и высокая чувствительность к загрязнению неконденсируемыми газами.

## Генератор (десорбер)

Генератор отделяет пар хладагента от раствора хладагент–абсорбент путём подвода теплоты. В одноступенчатых системах LiBr–H₂O разбавленный раствор с концентрацией LiBr около 55–58 % мас. поступает в генератор, нагревается источником теплоты до 88–121 °C, и из него выделяется почти чистый водяной пар. Уходящий крепкий раствор содержит 62–65 % LiBr.

### Конструктивные исполнения

**Одноступенчатые генераторы** рассчитаны на температуру источника теплоты 80–130 °C. Удельное тепловое потребление составляет около 19–20 МДж/(ч на каждые 3,517 кВт холодопроизводительности).

**Прямообогреваемые генераторы** (direct-fired generators) для двухступенчатых чиллеров работают при 150–180 °C, используя сжигание природного газа с КПД горелки 96–98 % (конденсирующие газовые горелки). Тепловой поток в поверхность нагрева — 47,5–63,5 кВт/м².

**Двухступенчатые генераторы** содержат генератор высокого давления (ГВД) при 149–182 °C и генератор низкого давления (ГНД) при 88–110 °C. Пар хладагента, образованный в ГВД, конденсируется в трубном пучке ГНД, обеспечивая тепловой ввод для второй ступени. Это каскадное рекуперирование поднимает COP с ~0,70 до 1,10–1,25.

### Поверхность теплопередачи

Трубные пучки генератора выполняются с раствором на стороне межтрубного пространства и теплоносителем (паром, горячей водой или продуктами сгорания) в трубах. Плотность теплового потока:
- паровые генераторы: 25–38 кВт/м²;
- прямообогреваемые: 48–64 кВт/м².

Материал труб — медно-никелевые сплавы МНЖ 10-1 (Cu-Ni 90/10) или МН 70/30 (Cu-Ni 70/30) — обеспечивает коррозионную стойкость в среде LiBr. Минимальная толщина стенки трубы 1,2 мм (18 BWG) по условиям термоциклирования и защиты от кристаллизации.

**Числовой пример.** Одноступенчатый чиллер холодопроизводительностью 1000 кВт. Удельная тепловая нагрузка при COP = 0,68: $Q_g = 1000 / 0{,}68 = 1471$ кВт. Площадь поверхности теплопередачи при плотности потока 30 кВт/м²: $A = 1471 / 30 = 49{,}0$ м².

## Абсорбер

Абсорбер обеспечивает контакт пара хладагента (из испарителя) с крепким раствором LiBr (из генератора), в результате которого пар поглощается. Экзотермическая теплота абсорбции — 15,8–17,9 МДж/(ч на 3,517 кВт холодопроизводительности) — должна непрерывно отводиться охлаждающей водой.

### Режим работы

Крепкий раствор LiBr поступает в абсорбер при 43–49 °C, поглощает водяной пар при давлении 1,0–2,1 кПа и выходит в виде разбавленного раствора при 35–41 °C. Охлаждающая вода протекает внутри трубного пучка и поглощает как явную теплоту охлаждения раствора, так и скрытую теплоту абсорбции.

Для интенсификации контакта фаз крепкий раствор распыляется форсунками с диаметром капель 0,5–2,0 мм, создавая удельную поверхность контакта 160–330 м²/м³. Горизонтальное расположение трубного пучка предпочтительнее вертикального по равномерности паровой нагрузки.

### Теплопередача

Общий коэффициент теплопередачи трубного пучка (труба с рёбрами или внутренним оребрением) — 850–1415 Вт/(м²·К). Расход охлаждающей воды: 11,4–15,1 л/мин на 3,517 кВт холодопроизводительности, перепад температуры воды 2,8–4,6 °C. Температура подачи охлаждающей воды должна быть ниже 29 °C для поддержания нормального режима абсорбции.

## Теплообменник раствора

Теплообменник раствора (solution heat exchanger) передаёт теплоту от горячего крепкого раствора, выходящего из генератора, холодному разбавленному раствору, поступающему из абсорбера. Это рекуперирование повышает COP цикла на 10–15 %, одновременно снижая как тепловую нагрузку генератора, так и тепловую нагрузку абсорбера.

### Тепловые характеристики

Эффективность теплообменника: $\varepsilon = 0{,}60–0{,}75$. Температурный аппроач (разность температур на теплом конце): 2,8–5,6 °C. В типичном хорошо спроектированном теплообменнике крепкий раствор охлаждается с 93 °C до 54 °C, разбавленный нагревается с 35 °C до 74 °C.

Требуемая площадь теплопередачи: 0,047–0,093 м² на 3,517 кВт. Пластинчатые теплообменники (AISI 316, толщина пластины 0,61–0,81 мм) имеют $U = 1130–1700$ Вт/(м²·К); кожухотрубные — $U = 565–850$ Вт/(м²·К).

### Выбор материала

Пластинчатые теплообменники: нержавеющая сталь AISI 316. Кожухотрубные: трубы из сплава Cu-Ni 90/10, корпус из углеродистой или нержавеющей стали, расчётное рабочее давление 1034 кПа.

## Испаритель

Испаритель производит холодную воду путём испарения хладагента (воды) при низком давлении. Вода испаряется при 4,4–7,2 °C при абсолютном давлении 0,83–1,03 кПа. Охлаждаемая вода (chilled water) протекает внутри горизонтальных трубных пучков, хладагент кипит снаружи.

### Конструкция затопленного испарителя

Скорость охлаждённой воды в трубах 0,9–2,4 м/с. Трубы с пористыми покрытиями или структурированной поверхностью (Turbo-B, High-Flux) повышают коэффициент теплоотдачи при кипении с 4530 Вт/(м²·К) для гладкой трубы до 8500–14200 Вт/(м²·К).

Уровень жидкого хладагента обеспечивает погружение 50–70 % высоты пучка. Система распределения хладагента гарантирует равномерное орошение всей поверхности пучка, исключая сухие зоны.

### Управление производительностью

Производительность испарителя регулируется изменением расхода раствора в генератор. Время отклика на изменение нагрузки — 2–5 мин из-за тепловой инерции раствора и металла теплообменников. Диапазон температуры охлаждённой воды на выходе: 5,6–8,9 °C при перепаде 5,6–7,8 °C. Снижение температуры ниже 5,5 °C увеличивает риск кристаллизации LiBr.

## Конденсатор

Конденсатор принимает высокотемпературный пар хладагента из генератора и конденсирует его путём отвода теплоты охлаждающей водой. Конденсация происходит при 35–43 °C, абсолютное давление 6,2–10,3 кПа.

### Параметры теплопередачи

Скорость охлаждающей воды в трубах 1,2–2,4 м/с, коэффициент теплоотдачи со стороны воды 4530–6800 Вт/(м²·К). Конденсация пара снаружи труб — 8500–17000 Вт/(м²·К). Общий коэффициент теплопередачи: $U = 2265–3400$ Вт/(м²·К). Тепловая нагрузка конденсатора: 13,2–14,2 МДж/(ч на 3,517 кВт).

### Влияние неконденсируемых газов

Накопление воздуха и водорода в конденсаторе снижает коэффициент конденсации на 20–40 %. Объёмная концентрация воздуха 1 % снижает холодопроизводительность примерно на 15 % и повышает температуру конденсации на 5,6–8,3 °C. Это определяет необходимость непрерывной работы системы удаления неконденсируемых газов.

## Насос раствора

Насос раствора перекачивает разбавленный раствор из абсорбера (1,0–2,1 кПа) в генератор (6,2–10,3 кПа). Применяются герметичные центробежные насосы (без вала уплотнения — для сохранения вакуума); расход 30–57 л/мин на 3,517 кВт.

### Конструкционные требования

Потребная напорная высота: 4,6–12,2 м раствора. Мощность привода: 0,035–0,053 кВт на 3,517 кВт — менее 2 % от совокупного энергопотребления системы. Рабочее колесо и корпус — нержавеющая сталь AISI 316. Механическое уплотнение — углерод-керамика или карбид кремния с вторичным уплотнением.

### Управление расходом

Частотный преобразователь обеспечивает модуляцию скорости 30–100 % для регулирования производительности. Соотношение раствор/хладагент (коэффициент циркуляции) изменяется от 8:1 при полной нагрузке до 12:1 при частичной. Защита от работы ниже 20 % производительности предотвращает кристаллизацию при высокой концентрации и малой скорости циркуляции.

## Система удаления неконденсируемых газов

Воздух инфильтрует вакуумную систему через микронеплотности соединений, а водород образуется при коррозии в присутствии кислорода. Оба газа накапливаются в конденсаторе и испарителе, ухудшая теплопередачу. Система удаления (purge system) непрерывно выводит эти газы.

### Методы удаления

**Вакуумный насос с рекуперацией хладагента.** Газ забирается из верхней точки конденсатора через мини-контур испаритель–абсорбер, который возвращает пар хладагента обратно в систему. Степень рекуперации хладагента — более 95 %, потери воды — менее 2,3 кг/год.

**Палладиевый диффузный очиститель.** Мембрана из палладия избирательно пропускает водород при температуре 370–430 °C. Производительность достаточна для систем мощностью до 5285 кВт. Метод особенно эффективен для вывода водорода — основного неконденсируемого газа в системах LiBr–H₂O.

### Мониторинг и диагностика

Концентрация неконденсируемых газов оценивается по отклонению фактической температуры конденсации от температуры насыщения при измеренном давлении. Отклонение 2,8 °C соответствует примерно 0,5–1,0 % воздуха по объёму. Непрерывная работа системы удаления поддерживает уровень газов ниже 0,3 % об.

Прерывистый режим: система активируется при отклонении температуры более 1,7–2,8 °C, работает 15–30 мин каждые 2–4 ч. Постоянный мониторинг этого показателя позволяет своевременно диагностировать разгерметизацию корпуса или интенсификацию коррозии.

---

*Надёжность каждого из перечисленных компонентов критически влияет на работоспособность всей системы. При проектировании и эксплуатации необходимо соблюдать требования EN 378 (части 2 и 4), ASHRAE 15 и рекомендаций IIAR по материалам, испытаниям на герметичность и техническому обслуживанию.*
