---
title: "Двухступенчатый абсорбционный чиллер"
aliases: ["Двухступенчатый абсорбционный чиллер"]
description: "Инженерный анализ двухступенчатых абсорбционных чиллеров LiBr–H₂O: каскадная схема генераторов высокого и низкого давления, COP 1,00–1,25, конфигурации последовательного и параллельного потока раствора, прямообогреваемые и паровые исполнения, экономический расчёт окупаемости."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["двухступенчатый абсорбционный чиллер", "double-effect absorption chiller", "LiBr каскадный генератор", "прямообогреваемый абсорбционный чиллер", "AHRI 560", "COP 1.2", "пар высокого давления чиллер"]
categories: ["Холодоснабжение", "Абсорбционные системы"]
tags: ["двухступенчатый цикл", "LiBr", "прямое сжигание", "паровой чиллер", "COP"]
weight: 2
---

## Принцип каскадной утилизации теплоты

Двухступенчатый (double-effect) абсорбционный чиллер использует тепловой ввод дважды за счёт каскадной схемы двух генераторов. Пар хладагента, образованный в генераторе высокого давления (ГВД) при 150–180 °C, не поступает сразу в конденсатор, а конденсируется внутри трубного пучка генератора низкого давления (ГНД), отдавая скрытую теплоту конденсации для десорбции второй порции хладагента из раствора. Лишь после этого оба потока пара поступают в конденсатор и испаритель.

Это каскадирование обеспечивает COP 1,00–1,25 против 0,60–0,72 для одноступенчатых машин при том же тепловом вводе — улучшение на 50–70 %. Платой является необходимость источника теплоты с температурой 140–180 °C вместо 80–120 °C для одноступенчатого цикла.

### Параметры генераторов

**Генератор высокого давления (ГВД):**
- Давление: 8–12 бар абс.
- Температура раствора: 150–180 °C
- Концентрация LiBr: от 50–60 % (вход) до 63–67 % (выход)
- Источник теплоты: прямое сжигание газа, пар 8–12 бар, высокотемпературное теплоотходящее тепло

**Генератор низкого давления (ГНД):**
- Давление: 0,8–1,2 бар абс.
- Температура раствора: 85–95 °C
- Концентрация LiBr: от 55–60 % (вход) до 62–65 % (выход)
- Источник теплоты: конденсирующийся пар хладагента из ГВД

## Конфигурации раствора

### Последовательный поток (series flow)

Раствор последовательно проходит через ГВД, затем через ГНД:

1. Разбавленный раствор из абсорбера поступает в ГВД.
2. Частичная десорбция в ГВД — раствор приобретает промежуточную концентрацию.
3. Раствор промежуточной концентрации поступает в ГНД.
4. Полная десорбция в ГНД даёт крепкий раствор.
5. Крепкий раствор возвращается через теплообменники в абсорбер.

Конфигурация проще по трубопроводной обвязке, расход через теплообменники ниже. COP 1,00–1,15. Эффективность при частичной нагрузке хорошая до 40 % мощности.

### Параллельный поток (parallel flow)

Поток разбавленного раствора делится на два: один направляется в ГВД, другой — в ГНД. Оба потока независимо доводятся до крепкого раствора, затем рекомбинируются перед возвратом в абсорбер.

Конфигурация сложнее по управлению и балансировке потоков, однако обеспечивает более высокий COP 1,05–1,20 и лучшую адаптацию к переменным условиям источника теплоты. Независимое управление ГВД и ГНД позволяет оптимизировать режим при изменении нагрузки.

### Обратный параллельный поток (reverse parallel flow)

Раствор сначала проходит ГНД, затем ГВД — противоположно потоку пара хладагента. Оптимизирует теплообмен в теплообменниках раствора, снижает риск кристаллизации в ГВД и лучше управляет концентрациями при переменных температурных условиях источника теплоты.

## Коэффициент производительности

### Теоретический предел

Для двухступенчатого цикла предел Карно:

{{< formula display="true" >}}
\text{COP}_{\text{Carnot}} = \frac{T_e}{T_a - T_e} \cdot \frac{T_{g,\text{HP}} - T_a}{T_{g,\text{HP}}}
{{< /formula >}}

**Числовой пример.** $T_e = 5\ °C = 278$ К, $T_a = 35\ °C = 308$ К, $T_{g,\text{HP}} = 170\ °C = 443$ К:

{{< formula display="true" >}}
\text{COP}_{\text{Carnot}} = \frac{278}{308 - 278} \cdot \frac{443 - 308}{443} = \frac{278}{30} \cdot \frac{135}{443} = 9{,}27 \times 0{,}305 = 2{,}83
{{< /formula >}}

Реальные двухступенчатые чиллеры достигают 35–45 % теоретического КПД Карно — COP 1,00–1,25.

### Практические значения COP

{{< table title="COP двухступенчатого абсорбционного чиллера в зависимости от режима работы" >}}
| Режим эксплуатации | COP | Примечание |
|---|---|---|
| Номинальная нагрузка, оптимальные температуры воды | 1,15–1,25 | Проектная точка |
| Условия AHRI 560 (охл. вода 6,7/12,2 °C, охл. вода 29,4/35,0 °C) | 1,10–1,20 | Нормативные условия |
| Частичная нагрузка 50–75 % | 1,05–1,15 | Незначительное снижение |
| Охлаждающая вода > 32 °C | 0,95–1,10 | Существенное влияние |
| Охлаждённая вода 2 °C | 0,90–1,05 | Риск кристаллизации |
{{< /table >}}

Норматив ASHRAE 90.1: минимальный COP = 1,00 для двухступенчатых чиллеров LiBr при условиях AHRI 560.

## Прямообогреваемые исполнения

### Интеграция горелки

В прямообогреваемых (direct-fired) двухступенчатых чиллерах газовая или жидкотопливная горелка встроена непосредственно в ГВД. Горелка создаёт температуру дымовых газов 220–280 °C при входе в трубный пучок ГВД.

{{< table title="Типы горелок для прямообогреваемых абсорбционных чиллеров" >}}
| Тип горелки | Особенности | Диапазон регулирования |
|---|---|---|
| Атмосферная | Простота, надёжность, низкая стоимость | Ступенчатое (2–3 ступени) |
| Дутьевая (силовая) | Точное управление, низкие выбросы | 10–100 % непрерывно |
| Модулирующая | Оптимальное регулирование нагрузки | 10–100 % непрерывно |
{{< /table >}}

### Тепловая эффективность

- КПД горения (LHV): 96–98 % при рекуперации теплоты уходящих газов конденсирующим экономайзером.
- Передача теплоты раствору: 92–95 %.
- Суммарная тепловая эффективность: 88–93 %.
- Рекуперирующий экономайзер уходящих газов повышает суммарный КПД на 3–5 п.п.

### Выбросы NOₓ

Горелки с ультранизким NOₓ достигают 9–12 мг/м³ при 3 % O₂ (пересчёт на стандартные условия) за счёт ступенчатого сжигания, рециркуляции уходящих газов и технологии предварительно обеднённой смеси. Для достижения менее 9 мг/м³ применяется система SCR (selective catalytic reduction).

### Топливная универсальность

Прямообогреваемые чиллеры допускают работу на природном газе (основной выбор), сжиженном углеводородном газе (СУГ) и дизельном топливе (резервный режим). Установки с двойным топливом обеспечивают энергетическую безопасность объекта.

## Паровые исполнения

### Требования к пару

Паровые двухступенчатые чиллеры требуют пара с давлением 8–12 бар (избыточное), температурой 170–185 °C, степенью сухости > 95 %. Удельный расход пара: 1,8–2,2 кг/(кВт холодопроизводительности).

Пар конденсируется в трубном пучке ГВД и возвращается в виде конденсата в паровую систему объекта. Правильный подбор конденсатоотводчика и прокладка трассы возврата конденсата критичны для предотвращения гидравлических ударов.

### Элементы паровой обвязки

- Регулятор давления пара перед чиллером (при давлении источника выше 12 бар).
- Паросепаратор для подачи сухого пара.
- Запорная арматура для отключения чиллера.
- Фильтр (50–100 мкм) перед регулирующим клапаном пара.
- Регулирующий клапан пара с характеристикой «равного процента».

## Энергетический баланс и экономика

### Сравнение потребления теплоты

Для иллюстрации преимущества двухступенчатого цикла сравним оба варианта при одинаковой холодопроизводительности 1000 кВт:

{{< formula display="true" >}}
Q_{g,\text{одноступ}} = \frac{Q_0}{\text{COP}_1} = \frac{1000}{0{,}70} = 1429\ \text{кВт}
{{< /formula >}}

{{< formula display="true" >}}
Q_{g,\text{двухступ}} = \frac{Q_0}{\text{COP}_2} = \frac{1000}{1{,}10} = 909\ \text{кВт}
{{< /formula >}}

Экономия тепловой мощности: 1429 − 909 = 520 кВт (36 %).

### Экономический анализ

При стоимости природного газа 4500 руб./Гкал и 5000 ч работы в год:

| Показатель | Одноступенчатый | Двухступенчатый |
|---|---|---|
| Тепловой ввод, кВт | 1429 | 909 |
| Годовое потребление теплоты, Гкал/год | 6148 | 3909 |
| Годовые затраты на теплоту, млн руб./год | 27,7 | 17,6 |
| Годовая экономия, млн руб./год | — | 10,1 |

При разнице капитальных затрат 5–7 млн руб. простой срок окупаемости составляет 6–8 месяцев в этом примере. Реальные сроки зависят от профиля нагрузки, стоимости теплоты и режима работы.

### Критерии выбора двухступенчатого исполнения

Двухступенчатый чиллер экономически целесообразен при одновременном выполнении следующих условий:
1. Холодопроизводительность более 350 кВт — капитальная надбавка оправдана масштабом.
2. Годовая наработка более 2000 ч — достаточно времени для возврата инвестиций.
3. Доступен подходящий источник теплоты высокой температуры (газ, пар 8–12 бар, теплоотходящее тепло 160–180 °C).
4. Плата за электрическую мощность велика и срезание пика электропотребления имеет ценность.

## Мониторинг производительности

### Ключевые параметры

{{< table title="Контрольные параметры двухступенчатого абсорбционного чиллера" >}}
| Параметр | Норма | Тревожный порог |
|---|---|---|
| COP (расчётный) | ≥ 1,08 при проектных условиях | < 1,00 |
| Концентрация LiBr на выходе ГВД | 63–67 % мас. | > 68 % (риск кристаллизации) |
| Концентрация LiBr на выходе ГНД | 62–65 % мас. | > 66 % |
| Аппроач ГВД (источник теплоты — раствор) | 3–5 °C | > 8 °C |
| Аппроач конденсатора (хладагент — охлаждающая вода) | 2–3 °C | > 5 °C |
| Аппроач испарителя (охлаждённая вода — хладагент) | 1–2 °C | > 3 °C |
| Давление ГВД | 8–12 бар абс. | < 7 или > 13 бар |
| Давление испарителя | 0,8–1,0 кПа абс. | < 0,6 кПа |
{{< /table >}}

Систематический мониторинг этих параметров позволяет обнаружить засорение трубных пучков, инфильтрацию воздуха, риск кристаллизации и другие отклонения до их перерастания в аварийную остановку.

---

*При проектировании двухступенчатых абсорбционных чиллеров необходимо руководствоваться ASHRAE Standard 15, ASHRAE 90.1 (раздел 6, путь A), AHRI Standard 560, EN 378 и требованиями к оборудованию, работающему под давлением (ASME Section VIII или соответствующие национальные нормы).*
