---
title: "Одноступенчатый абсорбционный чиллер"
aliases: ["Одноступенчатый абсорбционный чиллер"]
description: "Технический анализ одноступенчатых абсорбционных холодильных машин: термодинамика цикла LiBr–H₂O и NH₃–H₂O, расчёт COP 0,60–0,72, требования к источнику теплоты 80–120 °C, коэффициент циркуляции раствора, тепловой аппарат генератора, защита от кристаллизации, мониторинг и оптимизация."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["одноступенчатый абсорбционный чиллер", "single-effect absorption chiller", "LiBr-H2O", "утилизация теплоты охлаждение", "COP 0.7", "AHRI 560", "горячая вода чиллер", "солнечное охлаждение абсорбция"]
categories: ["Холодоснабжение", "Абсорбционные системы"]
tags: ["одноступенчатый цикл", "LiBr", "утилизация теплоты", "NH3-H2O", "COP"]
weight: 1
---

## Термодинамика одноступенчатого цикла

Обозначение «одноступенчатый» (single-effect) указывает на то, что внешняя теплота вводится в цикл только один раз — в единственный генератор. В отличие от двухступенчатых систем, пар хладагента из генератора поступает непосредственно в конденсатор, не используясь для нагрева второй ступени. Это ограничивает теоретически достижимый COP, но позволяет работать с источниками теплоты температурой 80–120 °C, которые составляют большинство доступных потоков низкопотенциального тепла в промышленности и коммунальной энергетике.

Цикл работает на двух уровнях давления:
- низкое давление (испаритель и абсорбер): 0,7–1,2 кПа абс. для LiBr–H₂O;
- высокое давление (генератор и конденсатор): 7–10 кПа абс. для LiBr–H₂O.

Разница давлений между этими уровнями мала по абсолютной величине, но достаточна для работы насоса раствора, затрачивающего менее 2 % от суммарного теплового ввода.

## Расчёт COP и чувствительность к условиям

Для одноступенчатой системы:

{{< formula display="true" >}}
\text{COP} = \frac{Q_0}{Q_g + W_p} \approx \frac{Q_0}{Q_g}
{{< /formula >}}

где $Q_0$ — холодопроизводительность (кВт), $Q_g$ — тепловой ввод в генератор (кВт), $W_p$ — мощность насоса раствора (менее 2 % от $Q_g$, пренебрежимо).

Теоретический максимальный COP для трёхтемпературного абсорбционного цикла:

{{< formula display="true" >}}
\text{COP}_{\max} = \frac{T_e \cdot (T_g - T_a)}{T_g \cdot (T_a - T_e)}
{{< /formula >}}

**Числовой пример.** Чиллер охлаждает воду до 7 °C ($T_e = 280$ К), сбрасывает теплоту при 32 °C ($T_a = 305$ К), источник теплоты — горячая вода 95 °C ($T_g = 368$ К):

{{< formula display="true" >}}
\text{COP}_{\max} = \frac{280 \times (368 - 305)}{368 \times (305 - 280)} = \frac{280 \times 63}{368 \times 25} = \frac{17\,640}{9\,200} = 1{,}92
{{< /formula >}}

Реальный COP составит 40–50 % от теоретического, то есть 0,77–0,96. На практике хорошие одноступенчатые машины LiBr–H₂O достигают COP 0,60–0,72 при нормативных условиях AHRI 560 (охлаждённая вода 6,7 °C, охлаждающая вода 29,4 °C) из-за конечных температурных перепадов в теплообменниках и необратимостей в процессах абсорбции и десорбции.

### Чувствительность COP к условиям эксплуатации

- Повышение температуры охлаждённой воды на 1 °C улучшает COP на 2–3 %.
- Повышение температуры охлаждающей воды на 1 °C снижает COP на 2–3 %.
- Снижение температуры генератора ниже 75 °C вызывает серьёзное снижение мощности и падение COP ниже 0,5 — недостаточная движущая сила не обеспечивает требуемой разности концентраций раствора.

## Требования к источнику теплоты

Одноступенчатые абсорбционные чиллеры оптимально работают при температурах источника 90–110 °C; нижний рабочий предел — около 78–82 °C в зависимости от температур охлаждаемой воды и охлаждающей воды.

{{< table title="Типичные источники теплоты для одноступенчатых абсорбционных чиллеров" >}}
| Тип источника | Температура | Особенности применения |
|---|---|---|
| Низконапорный пар | 0,5–1,5 бар изб. (111–127 °C нас.) | Конденсация обеспечивает изотермический теплообмен, $\alpha > 5000$ Вт/(м²·К) |
| Горячая вода | 85–120 °C | Нужен перепад 10–15 °C через генератор; большая площадь теплообмена |
| Охлаждение рубашки ДВС | 80–95 °C | Утилизация в составе ТЭЦ |
| Солнечные коллекторы | 80–100 °C | Вакуумные трубчатые или параболические; прерывистость требует ТА |
| Теплота отходящих газов | 300–500 °C через теплообменник → 90–110 °C | Газовые турбины, дизельные двигатели |
| Геотермальные воды | 90–110 °C | Там, где доступны |
{{< /table >}}

Коэффициенты загрязнения для теплообменника генератора по ASHRAE Standard 90.1:
- Закрытый контур горячей воды: 0,0001–0,0002 м²·К/Вт.
- Вода охлаждающей башни или скважинная: 0,0003–0,0004 м²·К/Вт.
- Пар (со стороны пара): 0,00009 м²·К/Вт.

## Схема раствора и теплообменник раствора

Контур раствора — термодинамическое ядро абсорбционного цикла. Разбавленный (крепкий по хладагенту) раствор перекачивается насосом из абсорбера в генератор через теплообменник раствора.

Теплообменник раствора рекуперирует теплоту горячего крепкого раствора (выход из генератора) для предварительного нагрева холодного разбавленного раствора (выход из абсорбера). Это рекуперирование повышает COP на 40–60 % по сравнению с циклом без теплообменника раствора.

Эффективность теплообменника:

{{< formula display="true" >}}
\varepsilon = \frac{Q_{\text{факт}}}{Q_{\max}} = \frac{\dot{m}_s \cdot c_p \cdot (T_{s,\text{вых}} - T_{s,\text{вх}})}{(\dot{m} \cdot c_p)_{\min} \cdot (T_{h,\text{вх}} - T_{c,\text{вх}})}
{{< /formula >}}

Типичные значения: $\varepsilon = 0{,}70–0{,}85$. Крепкий раствор подогревается от ~35 °C до ~70–80 °C, горячий раствор охлаждается с ~75–95 °C до ~50–60 °C.

Коэффициент циркуляции раствора (massflow ratio) $f = \dot{m}_{\text{раствор}} / \dot{m}_{\text{хладагент}}$ для LiBr–H₂O при номинальной нагрузке составляет 8:1–12:1. Меньшее значение $f$ соответствует большей разности концентраций и более высокой температуре генератора.

## Системы LiBr–H₂O

### Вакуумная эксплуатация

Системы LiBr–H₂O работают полностью под вакуумом. Давление в испарителе 0,7 кПа абс. соответствует температуре насыщения воды 4 °C. Атмосферное давление давит снаружи на корпус чиллера, поэтому все корпусные элементы рассчитываются на внешнее давление по ASME Section VIII или EN 13445.

Герметичность необходима абсолютная: инфильтрация воздуха через микронеплотности вводит неконденсируемые газы, которые снижают производительность теплообменников, а кислород ускоряет коррозию.

### Защита от кристаллизации

Кристаллизация LiBr — основная операционная угроза. Граница кристаллизации:
- при 35 °C: ~64 % LiBr по массе;
- при 25 °C: ~60 % LiBr.

Рабочий запас до границы кристаллизации поддерживается 5–10 °C. Меры защиты:
- **Цикл разбавления** при остановке: подача воды в раствор снижает концентрацию ниже критической.
- **Подогрев в режиме ожидания**: поддержание температуры раствора выше точки кристаллизации.
- **Блокировки по концентрации**: автоматическая остановка при приближении к границе кристаллизации.
- **Мониторинг температуры**: непрерывный контроль в ключевых точках контура раствора.

При возникновении кристаллизации затвердевшая соль блокирует проходы теплообменников. Восстановление требует плавного нагрева с малым расходом горячей воды через генератор.

### Ингибиторы коррозии

Кислород из инфильтрованного воздуха ускоряет коррозию углеродистой стали. Пакеты ингибиторов коррозии (хроматы, молибдаты или нитраты) поддерживают pH 10,5–11,0. Водород, образующийся в результате коррозии, накапливается в верхних точках испарителя и конденсатора — основной газ, удаляемый системой продувки.

## Системы NH₃–H₂O

Системы аммиак–вода охватывают диапазон температур испарения от −60 до +10 °C, недостижимый для LiBr–H₂O из-за точки замерзания воды. Они работают при положительных давлениях (200–400 кПа в испарителе, 1200–1800 кПа в конденсаторе), что исключает проблемы вакуумной эксплуатации.

Принципиальное отличие от LiBr–H₂O: оба компонента (NH₃ и H₂O) имеют заметное давление насыщения, поэтому пар из генератора содержит значительную долю водяного пара. Ректификационная колонна обеспечивает концентрацию пара NH₃ выше 99,5 % путём парциальной конденсации водяного пара (флегмирование). Недостаточная ректификация приводит к накоплению воды в испарителе, снижению температуры испарения и деградации COP.

Требования безопасности: обнаружение утечек NH₃, аварийная вентиляция, ограничение доступа в соответствии с ASHRAE Standard 15, EN 378-1 и IIAR 2. Предельно допустимая концентрация (ПДК) NH₃: 20 мг/м³ (рабочая зона, ГОСТ 12.1.005).

## Применение и интеграция

### Тригенерация (ТЭЦ)

Наиболее эффективное применение одноступенчатых абсорбционных чиллеров — совместная выработка электроэнергии, теплоты и холода (тригенерация). ДВС с охлаждаемой водяной рубашкой 85–95 °C или газовая турбина с утилизационным теплообменником (HRSG) подают горячую воду в генератор чиллера. Суммарная эффективность тригенерационного комплекса по первичной энергии может превышать 75–80 %.

### Промышленная утилизация теплоты

Химические производства, нефтеперерабатывающие заводы и предприятия пищевой промышленности генерируют потоки тепловых отходов при 80–120 °C, которые иначе отвергаются в атмосферу. Интеграция абсорбционного чиллера позволяет превратить тепловые отходы в полезный холод, снижая как тепловое загрязнение, так и потребление электроэнергии.

### Солнечное охлаждение

Вакуумные трубчатые коллекторы производят теплоноситель при 80–100 °C, достаточном для одноступенчатого абсорбционного чиллера. Тепловой аккумулятор ёмкостью 12–24 ч теплового ввода сглаживает прерывистость солнечной радиации. Солнечная доля покрытия охлаждения достигает 70–90 % в южных климатических зонах.

## Мониторинг и оптимизация

### Ключевые параметры диагностики

Контроль абсорбционного чиллера требует отслеживания параметров, выходящих за рамки стандартного учёта компрессионных машин:

- Тепловой ввод в генератор (расход и перепад температуры теплоносителя) — числитель для расчёта COP.
- Концентрация раствора LiBr (измерение ареометром или рефрактометром) — оценка запаса до кристаллизации.
- Температура охлаждающей воды — наиболее сильный внешний фактор влияния на производительность.

### Оптимизация охлаждающей воды

Снижение температуры охлаждающей воды на 1 °C позволяет сэкономить 3–5 % теплового ввода при неизменной холодопроизводительности. Стратегия: работа всех ячеек градирни при умеренных условиях наружного воздуха, максимальная частота вентиляторов. Экономия на тепловом вводе сравнивается с затратами на дополнительную электроэнергию вентиляторов градирни.

### Нормативные требования к эффективности

ASHRAE 90.1-2019 (Section 6, Table 6.8.1, путь A): минимальный нормируемый COP одноступенчатого абсорбционного чиллера LiBr–H₂O при водяном охлаждении — **0,60** при условиях AHRI Standard 560. Высокоэффективные модели достигают COP 0,68–0,72 при этих же условиях.

### Производительность при частичной нагрузке

Одноступенчатые чиллеры поддерживают практически постоянный COP от 100 до 50 % нагрузки путём пропорционального снижения теплового ввода в генератор. Ниже 50 % COP снижается из-за роста доли паразитных затрат (насос раствора, система продувки, потери тепла в режиме ожидания). Минимальная устойчивая нагрузка: 10–15 % номинала.

### Техническое обслуживание

Долгосрочная деградация производительности обусловлена главным образом загрязнением трубных пучков четырёх теплообменников. Ежегодная очистка трубных пучков по рекомендациям производителя и полугодовой анализ раствора (концентрация ингибитора, pH, содержание хлоридов) — необходимые условия сохранения расчётной эффективности на весь проектный ресурс 25–30 лет.

---

*При выборе и проектировании одноступенчатых абсорбционных чиллеров необходимо руководствоваться ASHRAE 90.1, AHRI Standard 560, ASHRAE Standard 15, EN 378, IIAR 2 (для систем NH₃–H₂O) и требованиями Ростехнадзора к оборудованию, работающему под давлением.*
