---
title: "Рабочие пары абсорбционного цикла"
aliases: ["Рабочие пары абсорбционного цикла"]
description: "Сравнительный анализ рабочих пар хладагент–абсорбент для абсорбционного холодоснабжения: LiBr–H₂O (пределы кристаллизации, вакуумная работа), NH₃–H₂O (ректификация, низкотемпературное применение), LiCl–H₂O, адсорбционные пары на твёрдом адсорбенте, органические пары. Критерии выбора и нормативные требования."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["рабочие пары абсорбционного цикла", "LiBr-H2O", "NH3-H2O", "хладагент абсорбент", "кристаллизация бромида лития", "ректификация аммиак вода", "ASHRAE 34", "EN 378 хладагенты"]
categories: ["Холодоснабжение", "Абсорбционные системы"]
tags: ["рабочие пары", "LiBr", "аммиак", "хладагент", "абсорбент", "кристаллизация"]
weight: 5
---

## Термодинамические требования к рабочей паре

Эффективная пара хладагент–абсорбент должна удовлетворять одновременно нескольким критериям.

**Высокая относительная летучесть.** При рабочих температурах давление насыщения хладагента должно быть значительно выше, чем у абсорбента. Это позволяет хладагенту избирательно испаряться в генераторе и конденсироваться в абсорбере. Бромид лития практически нелетуч при любых рабочих температурах — идеальный абсорбент для воды. Вода и аммиак оба обладают заметной летучестью, что требует ректификации в системах NH₃–H₂O.

**Высокая растворимость.** Хладагент должен растворяться в абсорбенте в широком диапазоне концентраций и температур. Высокая растворимость обеспечивает большую разность концентраций (Δx) между крепким и слабым растворами — прямо влияет на холодопроизводительность и COP.

**Химическая стабильность.** Компоненты пары должны оставаться химически инертными как друг к другу, так и к конструкционным материалам во всём диапазоне рабочих температур и концентраций на протяжении расчётного срока службы (25–30 лет).

**Благоприятные транспортные свойства.** Низкая вязкость раствора улучшает массообмен в абсорбере и теплопередачу во всех теплообменниках. Высокая теплопроводность раствора снижает необходимую площадь поверхности теплопередачи.

**Безопасность и экологические свойства.** ODP = 0, низкий GWP, минимальная токсичность и воспламеняемость в соответствии с требованиями применения.

## Бромид лития — вода (LiBr–H₂O)

### Свойства и рабочие характеристики

LiBr–H₂O — доминирующая рабочая пара в коммерческом кондиционировании воздуха. Вода (хладагент) обладает давлением насыщения при 40 °C около 7,38 кПа; давление паров LiBr при любых рабочих температурах пренебрежимо мало. Это обеспечивает практически идеальное разделение компонентов без ректификации.

Удельная теплота парообразования воды при 5 °C — около 2490 кДж/кг. Высокое значение означает малый массовый расход хладагента на единицу холодопроизводительности. Теплота абсорбции водяного пара раствором LiBr — около 2400 кДж/кг, что близко к теплоте парообразования воды.

Вязкость раствора LiBr–H₂O при условиях абсорбера (35–43 °C, 58–63 % LiBr): 1,5–3,0 мПа·с — благоприятна для образования плёнки и массопереноса. При более высоких концентрациях вязкость резко возрастает, ухудшая теплоотдачу.

### Пределы кристаллизации и эксплуатационный запас

Бромид лития кристаллизуется из раствора при превышении предела растворимости. Граница кристаллизации зависит от температуры:
- при 40 °C: предел концентрации ≈ 65 % LiBr;
- при 35 °C: ≈ 64 %;
- при 25 °C: ≈ 60 %.

Практические системы поддерживают рабочий запас 5–10 °C ниже температуры кристаллизации во всех точках контура при любой нагрузке. Крепкий (высококонцентрированный) раствор — наиболее уязвимое место: он выходит из генератора при высокой температуре, но охлаждается в теплообменнике раствора до температуры, близкой к условиям абсорбера.

**Числовой пример — оценка запаса кристаллизации.** Крепкий раствор: концентрация 63 % LiBr, температура после теплообменника раствора 52 °C. Граница кристаллизации при 63 % LiBr — около 40 °C. Запас: 52 − 40 = 12 °C — достаточный. При аварийном снижении температуры источника теплоты и падении температуры крепкого раствора до 35 °C запас составит лишь 35 − 40 = −5 °C — кристаллизация неизбежна.

### Ограничения по применению

Точка замерзания воды (+0 °C) ограничивает минимальную температуру испарителя ≈ +4...+5 °C. Система LiBr–H₂O пригодна исключительно для кондиционирования воздуха и охлаждения технологической воды при положительных температурах. Для промышленного замораживания необходимы системы NH₃–H₂O.

Вакуумная работа (давление испарителя 0,7–1,2 кПа абс.) требует надёжного уплотнения всего контура и непрерывного удаления неконденсируемых газов. Кислород из инфильтрованного воздуха ускоряет коррозию, поэтому необходимы ингибиторы (хроматы, молибдаты или нитраты) и поддержание pH 10,5–11,0.

## Аммиак — вода (NH₃–H₂O)

### Термодинамические свойства

Аммиак (хладагент) и вода (абсорбент) оба обладают значительным давлением насыщения при рабочих температурах. При 30 °C давление насыщения NH₃ ≈ 1167 кПа, H₂O ≈ 4,25 кПа — соотношение летучести достаточно велико, но конечная летучесть воды вызывает сопарообразование в генераторе.

Удельная теплота парообразования аммиака при 0 °C — около 1370 кДж/кг. Ниже, чем у воды, но аммиак работает при положительных давлениях, что упрощает конструкцию и исключает вакуумные проблемы.

Диапазон рабочих концентраций NH₃ в растворе: 30–50 % мас. в зависимости от конструкции и условий работы.

### Необходимость ректификации

Из генератора выходит смесь паров NH₃ и H₂O. Без очистки водяной пар накапливается в испарителе, замерзает при отрицательных температурах, блокирует трубопроводы и снижает COP.

Ректификационная колонна над генератором работает по принципу фракционной дистилляции: охлаждение в верхней части колонны предпочтительно конденсирует водяной пар (более высокая нормальная точка кипения), который стекает обратно в генератор в виде флегмы. На выходе из колонны достигается концентрация NH₃ 99,5–99,9 %.

Практические ректификаторы — насадочные или тарельчатые колонны. Флегмовое число 3:1–5:1 означает, что для очистки 1 кг пара аммиака необходимо сконденсировать 3–5 кг пара в ректификаторе. Недостаточная ректификация проявляется снижением холодопроизводительности и деградацией COP — диагностируется по снижению температуры испарителя при неизменных условиях.

### Низкотемпературное применение

Точка замерзания аммиака −77 °C и благоприятные характеристики давления насыщения обеспечивают диапазон температур испарителя от −60 до +10 °C. При температуре испарения −40 °C давление NH₃ составляет 71 кПа абс. — значительно выше атмосферного, что исключает вакуумные проблемы.

Системы NH₃–H₂O применяются в промышленном холодоснабжении, производстве льда, замораживании пищевых продуктов и в качестве высокотемпературной ступени каскадных систем с более низкокипящими хладагентами.

### Требования безопасности

По ASHRAE Standard 34 аммиак относится к группе B2L: более высокая токсичность, слабовоспламеняемый. Предельно допустимая концентрация (ПДК) при кратковременном воздействии (STEL) — 35 ppm; уровень немедленной опасности для жизни и здоровья (IDLH) — 300 ppm.

Требования безопасности по ASHRAE Standard 15, EN 378-1 и IIAR 2:
- системы обнаружения утечек с сигнализацией;
- механическая аварийная вентиляция, управляемая от детекторов;
- ограничение доступа в машинное отделение;
- клапаны аварийного сброса давления в безопасное место;
- план аварийного реагирования.

Давления в системе: испаритель 200–400 кПа абс. при −10…0 °C, конденсатор 1200–1800 кПа абс. Оборудование рассчитывается на внутреннее давление по ASME Section VIII или ГОСТ 52630.

Аммиак несовместим с медью и медными сплавами — для трубопроводов, теплообменников и арматуры применяются сталь, нержавеющая сталь, алюминий.

## Альтернативные рабочие пары

### Хлорид лития — вода (LiCl–H₂O)

LiCl функционирует аналогично LiBr: вода — хладагент, водный раствор LiCl — абсорбент. Пределы растворимости LiCl несколько выше, чем LiBr при тех же температурах, что формально снижает риск кристаллизации. Однако вязкость растворов LiCl выше, теплопроводность ниже, а стоимость и доступность хуже. Применяется в специализированных установках, где предотвращение кристаллизации является приоритетным требованием.

### Силикагель — вода (твёрдый адсорбент)

Технически это адсорбционный (не абсорбционный) цикл, однако пара силикагель–вода конкурирует с LiBr–H₂O в одной нише применений — утилизация низкопотенциальной теплоты при 50–90 °C. Удельная поверхность силикагеля 600–800 м²/г обеспечивает поглощение 0,25–0,40 кг H₂O/кг адсорбента. COP ниже (0,3–0,6 против 0,60–0,72), но система работает без риска кристаллизации и без движущихся частей в контуре хладагента.

### Органические рабочие пары

**TFE–E181 (трифторэтанол–гексафторпропан).** Работает при положительных давлениях, не вызывает коррозии. Ограниченная коммерческая доступность и высокая стоимость ограничивают применение.

**Метанол с органическими абсорбентами.** Рассматривался для специализированных применений при умеренных температурах. Токсичность и воспламеняемость метанола ограничивают распространение.

Ни одна из альтернативных органических пар не достигла коммерческого распространения, сопоставимого с LiBr–H₂O и NH₃–H₂O.

## Критерии выбора рабочей пары

{{< table title="Сравнение основных рабочих пар для абсорбционного холодоснабжения" >}}
| Критерий | LiBr–H₂O | NH₃–H₂O |
|---|---|---|
| Диапазон температур испарителя | +4…+15 °C | −60…+10 °C |
| COP (одноступенчатый) | 0,60–0,72 | 0,40–0,55 |
| Ректификация | Не требуется | Обязательна |
| Рабочее давление | Вакуум (0,7–10 кПа) | Положительное (0,2–1,8 МПа) |
| Риск кристаллизации | Умеренный | Отсутствует |
| Токсичность хладагента | Нулевая (H₂O) | B2L (NH₃, 25 ppm TWA) |
| Воспламеняемость | Нет | Слабовоспламеняемый (15–28 % об.) |
| Материалы | Cu-Ni, нерж. сталь, нет меди в рассоле | Сталь, нерж. сталь, алюминий (без меди) |
| Типичное применение | Кондиционирование воздуха, охлаждение воды | Промышленное охлаждение, замораживание |
| Основные стандарты | ASHRAE 15, EN 378, AHRI 560 | ASHRAE 15, EN 378, IIAR 2, AHRI 560 |
{{< /table >}}

### Алгоритм выбора

1. **Температура испарителя.** Если требуется $t_e < 0\ °C$ — только NH₃–H₂O. Если $t_e \geq +4\ °C$ — предпочтительна LiBr–H₂O.
2. **Категория объекта.** Жилые и общественные здания: LiBr–H₂O (нетоксичный хладагент). Промышленные объекты: допустим NH₃–H₂O при наличии надлежащих мер безопасности.
3. **Температура источника теплоты.** Оба типа работают с источниками 80–130 °C (одноступ.) или 140–180 °C (двухступ.).
4. **Температура охлаждающей воды.** Для LiBr–H₂O критична: выше 32 °C — риск кристаллизации при высоких нагрузках. NH₃–H₂O менее чувствителен к температуре охлаждающей воды.
5. **Экономика и доступность.** LiBr–H₂O проще в обслуживании (нет ректификатора, нет требований к вентиляции), но более чувствителен к качеству охлаждающей воды и требует тщательного контроля концентрации раствора.

---

*Выбор рабочей пары является первым инженерным решением при проектировании абсорбционной холодильной системы. Оно должно быть обосновано термодинамическим расчётом, анализом источника теплоты и условий охлаждения, а также оценкой соответствия требованиям безопасности по ASHRAE Standard 15, EN 378 и национальным нормам (СП 60.13330, ГОСТ 28547).*
