---
title: "Адсорбционное холодоснабжение"
aliases: ["Адсорбционное холодоснабжение"]
description: "Инженерный справочник по адсорбционным холодильным системам: принцип обратимой адсорбции-десорбции, пары адсорбент-хладагент (силикагель-вода, цеолит-вода, активированный уголь-аммиак, MOF), изотермы Дубинина-Астахова, непрерывные и прерывистые циклы, рекуперация теплоты, солнечное охлаждение. Сравнение с абсорбционными системами."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["адсорбционное охлаждение", "силикагель вода", "цеолит вода", "активированный уголь аммиак", "MOF адсорбция", "солнечное охлаждение", "адсорбционный чиллер", "изотерма Дубинина"]
categories: ["Холодоснабжение"]
tags: ["адсорбция", "солнечное охлаждение", "утилизация теплоты", "твёрдый адсорбент", "цеолит", "силикагель"]
weight: 2
---

## Принцип адсорбционного охлаждения

Адсорбционные холодильные системы (adsorption refrigeration systems) используют обратимое физическое связывание молекул пара хладагента на поверхности твёрдого пористого адсорбента (adsorption) и их высвобождение при подводе теплоты (desorption). В отличие от абсорбционного цикла с жидким абсорбентом, здесь рабочее тело — твёрдое вещество, что исключает насос раствора как единственный движущийся элемент контура хладагента.

Во время адсорбции молекулы хладагента прикрепляются к пористой поверхности адсорбента силами Ван-дер-Ваальса (физическая адсорбция, физисорбция) или химической связью (хемосорбция). Процесс экзотермичен — выделяется теплота адсорбции, которую необходимо отводить. При нагреве адсорбента теплота разрывает связи, пар хладагента выделяется (десорбируется), поступает в конденсатор, сжижается и испаряется в испарителе, производя полезный холод.

Цикл работает между четырьмя температурными уровнями:
- $T_{\text{gen}}$ — температура регенерации (нагрева) адсорбера: 50–95 °C (силикагель–вода), 150–250 °C (цеолит–вода);
- $T_{\text{des}}$ — температура отвода теплоты адсорбции: 25–40 °C;
- $T_{\text{cond}}$ — температура конденсации: 25–35 °C;
- $T_{\text{evap}}$ — температура испарения: +5...+15 °C (кондиционирование), −10...+5 °C (охлаждение пищевых продуктов).

## Пары адсорбент–хладагент

### Силикагель–вода

Наиболее распространённая пара для кондиционирования воздуха и охлаждения воды. Аморфный силикагель имеет микропористую структуру с размером пор 2–10 нм и удельной поверхностью 600–800 м²/г. Это обеспечивает поглощение воды до 0,25–0,40 кг H₂O / кг силикагеля.

**Рабочие характеристики:**
- Температура регенерации: 50–90 °C — совместима с солнечными коллекторами и низкопотенциальной теплотой
- Температура испарителя: +5...+15 °C
- COP: 0,3–0,6 (двухкроватные системы с рекуперацией теплоты)
- Время цикла: 300–1500 с

Преимущества: нетоксичный хладагент (вода), отсутствие коррозии, низкое давление паров воды, хорошая совместимость с солнечными тепловыми установками. Ограничения: низкая холодопроизводительность на единицу массы адсорбента, чувствительность к неконденсируемым газам.

### Цеолит–вода

Цеолиты — кристаллические алюмосиликаты с равномерной структурой пор 4–10 Å. Широко применяемые типы: цеолит 13X (тип фаяузита), цеолит 4А, SAPO-34. Более высокая энергия адсорбции по сравнению с силикагелем даёт большую рабочую ёмкость при повышенных температурах источника теплоты.

**Рабочие характеристики:**
- Температура регенерации: 150–250 °C
- Рабочая ёмкость: 0,20–0,35 кг H₂O / кг цеолита
- Подходит для производства льда ($T_{\text{evap}} < 0\ °C$)

Более высокая температура регенерации ограничивает применение высокопотенциальными источниками теплоты. Сильный гидрофильный характер цеолитов требует полной регенерации для предотвращения деградации ёмкости из-за остаточной влаги.

### Активированный уголь–аммиак

Пара обеспечивает работу при температурах испарителя от −30 до +5 °C, недостижимых для систем на основе воды. Удельная теплота парообразования аммиака при 0 °C — около 1370 кДж/кг — обеспечивает высокую холодопроизводительность на единицу массы.

**Рабочие характеристики:**
- Температура регенерации: 85–150 °C
- Температура испарителя: −30...+5 °C
- Ёмкость адсорбции: 0,15–0,35 кг NH₃ / кг угля
- COP: 0,35–0,55

Соображения безопасности: токсичность аммиака (ПДК по ГОСТ 12.1.005: 20 мг/м³), воспламеняемость при концентрации 16–25 % об. Системы требуют расчёта сосуда на давление конденсации 1200–1800 кПа и протоколов обнаружения утечек по ASHRAE Standard 15.

### Активированный уголь–метанол

Температура замерзания метанола −97 °C исключает проблему замерзания хладагента. Удельная теплота парообразования метанола (около 1100 кДж/кг) несколько ниже, чем у аммиака. COP 0,30–0,50. Ограничения: токсичность метанола (класс опасности 3 по ГОСТ 12.1.007), воспламеняемость.

### Металлоорганические каркасы (MOF)

Перспективные материалы — MOF (metal-organic frameworks): MIL-101(Cr), HKUST-1, UiO-66. Удельная поверхность превышает 3000 м²/г, поглощение воды достигает 0,5–1,0 кг H₂O / кг MOF — вдвое выше, чем у силикагеля. Настраиваемая структура пор открывает возможность оптимизации изотерм адсорбции под конкретные рабочие условия.

Текущие ограничения: высокая стоимость синтеза, недостаточная долгосрочная стабильность при циклировании, сложность масштабирования производства. MOF рассматриваются как адсорбент следующего поколения для адсорбционного холодоснабжения.

## Изотермы адсорбции и кинетика

Изотерма адсорбции связывает рабочую ёмкость $x$ (кг хладагента / кг адсорбента) с давлением при постоянной температуре. Для микропористых адсорбентов применяется уравнение Дубинина–Астахова (Dubinin–Astakhov):

{{< formula display="true" >}}
x = x_0 \exp\!\left[-\left(\frac{A}{E}\right)^n\right], \quad A = RT\ln\!\frac{P_{\text{sat}}}{P}
{{< /formula >}}

где $x_0$ — предельная ёмкость (кг/кг), $E$ — характеристическая энергия (кДж/кг), $n$ — параметр гетерогенности (обычно 1–3), $P_{\text{sat}}$ — давление насыщения хладагента при данной температуре, $P$ — рабочее давление.

Уравнение Клаузиуса–Клапейрона связывает давление насыщения с температурой для адсорбционного равновесия:

{{< formula display="true" >}}
\ln P = -\frac{\Delta H_{\text{ads}}}{RT} + C
{{< /formula >}}

где $\Delta H_{\text{ads}}$ — теплота адсорбции (кДж/кг), $R$ — универсальная газовая постоянная.

Рабочая ёмкость $\Delta x = x_{\text{adsorption}} - x_{\text{desorption}}$ непосредственно определяет COP системы и удельную холодопроизводительность (specific cooling power, SCP).

**Числовой пример.** Система силикагель–вода: $x_{\text{ads}} = 0{,}35$ кг/кг при адсорбции (25 °C, $P = 1$ кПа), $x_{\text{des}} = 0{,}05$ кг/кг после регенерации (85 °C, $P = 7$ кПа). Рабочая ёмкость: $\Delta x = 0{,}30$ кг H₂O / кг силикагеля.

Холодопроизводительность: $Q_0 = \Delta x \cdot \lambda = 0{,}30 \times 2490 = 747$ кДж/кг адсорбента за цикл. При времени цикла 800 с: $\text{SCP} = 747 / 800 = 0{,}93$ кВт/кг — типично для силикагель–вода.

## Принципы циклического функционирования

### Прерывистый цикл (одна адсорбционная кровать)

Базовый прерывистый цикл проходит четыре фазы:

**Фаза 1 — Изостерный нагрев** (кровать изолирована): насыщенная кровать нагревается, давление растёт от $P_{\text{evap}}$ до $P_{\text{cond}}$ при постоянной концентрации хладагента. Охлаждение не производится.

**Фаза 2 — Десорбция** (кровать соединена с конденсатором): продолжение нагрева выгоняет хладагент в конденсатор, где он сжижается. Охлаждение по-прежнему не производится.

**Фаза 3 — Изостерное охлаждение** (кровать изолирована): регенерированная кровать охлаждается, давление падает от $P_{\text{cond}}$ до $P_{\text{evap}}$.

**Фаза 4 — Адсорбция** (кровать соединена с испарителем): жидкий хладагент испаряется в испарителе, поглощая теплоту из охлаждаемого объекта. Пар адсорбируется охлаждаемой кроватью. Производится полезный холод.

COP прерывистого цикла:

{{< formula display="true" >}}
\text{COP} = \frac{Q_{\text{evap}}}{Q_{\text{gen}}} = \frac{\lambda \cdot \Delta x}{c_{p,\text{кровати}} \cdot \Delta T_{\text{цикла}} + \Delta H_{\text{ads}} \cdot \Delta x}
{{< /formula >}}

где $\lambda$ — скрытая теплота парообразования хладагента, $c_{p,\text{кровати}}$ — теплоёмкость кровати (адсорбент + металл), $\Delta T_{\text{цикла}}$ — перепад температур цикла.

Типичные значения для прерывистого цикла: COP 0,30–0,45, SCP 50–200 Вт/кг адсорбента, время цикла 600–2000 с. Существенный недостаток: фазы 1 и 3 не производят холод — 50 % времени цикла простаивают.

### Непрерывный двухкроватный цикл

Два адсорбера работают в противофазе: пока один десорбирует (фазы 1 и 2), другой адсорбирует (фаза 4). Непрерывное производство холода обеспечивается поочерёдным переключением адсорберов.

Рекуперация теплоты между адсорберами: горячая регенерированная кровать предварительно нагревает насыщенную кровать, поступающую на десорбцию. Это снижает тепловой ввод на 15–30 % и повышает COP до 0,45–0,60.

### Многокроватные системы

Три и более адсорбера со сдвигом фаз снижают колебания холодопроизводительности и температуры в испарителе. Четырёхкроватные системы достигают улучшения COP на 20–35 % по сравнению с двухкроватными за счёт каскадной рекуперации теплоты. Платой является возрастающая сложность системы управления и трубопроводной обвязки.

## Теплоперенос и массоперенос в адсорбционных кроватях

Производительность адсорбционного цикла ограничена двумя характеристическими временами:

{{< formula display="true" >}}
\tau_h = \frac{\rho c_p R^2}{k_{\text{eff}}} \approx 100–500\ \text{с} \quad \text{(тепловой)}
{{< /formula >}}

{{< formula display="true" >}}
\tau_m = \frac{R^2}{D_{\text{eff}}} \approx 10–50\ \text{с} \quad \text{(массовый)}
{{< /formula >}}

где $R$ — характерный размер кровати, $k_{\text{eff}}$ — эффективная теплопроводность (0,1–0,3 Вт/(м·К) для чистого сыпучего адсорбента), $D_{\text{eff}}$ — эффективная диффузивность пара.

Тепловое сопротивление доминирует: $\tau_h \gg \tau_m$. Низкая теплопроводность адсорбентов (0,1–0,3 Вт/(м·К)) — главный ограничивающий фактор SCP.

**Методы интенсификации теплопереноса:**
- Консолидированные композитные адсорбенты с графитовой матрицей или металлической пеной: $k_{\text{eff}} = 1–10$ Вт/(м·К).
- Оребрённые трубчатые теплообменники с тонкими слоями адсорбента (0,3–2 мм).
- Покрытые теплообменники (coated heat exchangers): адсорбент наносится непосредственно на поверхность труб — минимальное тепловое сопротивление контакта.

## Применение в системах солнечного охлаждения

Адсорбционные чиллеры особенно хорошо согласуются с солнечными тепловыми установками:
- Низкие температуры регенерации (50–90 °C для силикагель–вода) совместимы с плоскими и вакуумными трубчатыми коллекторами.
- Суточный максимум охлаждающей нагрузки совпадает с максимальной солнечной инсоляцией.
- Отсутствие движущихся частей в контуре хладагента — высокая надёжность и минимальное обслуживание.
- Нулевые прямые выбросы CO₂ (возобновляемая энергия).

**Параметры солнечной адсорбционной системы:**
- Удельная площадь коллекторов: 2–4 м² / кВт холодопроизводительности.
- Объём теплового аккумулятора: 50–100 л / м² площади коллектора.
- Системный COP (холодопроизводительность / солнечная инсоляция): 0,15–0,35 (с учётом оптических потерь коллектора).
- Солнечная доля: 70–90 % в южных климатических зонах при надлежащем объёме аккумулятора.

## Сравнение адсорбционных и абсорбционных систем

{{< table title="Сравнение адсорбционных и абсорбционных холодильных систем" >}}
| Параметр | Адсорбционный | Абсорбционный (LiBr–H₂O) |
|---|---|---|
| Рабочий принцип | Твёрдое–пар | Жидкость–пар |
| COP | 0,3–0,6 | 0,6–1,7 (одно/двух/трёхступ.) |
| Температура регенерации | 50–95 °C (силикагель) | 80–250 °C |
| Движущиеся части | Только насосы охлаждающего контура | Насос раствора |
| Циркуляция хладагента | Прерывистая | Непрерывная |
| Модуляция нагрузки | Затруднена | Хорошая (10–100 %) |
| КПД при частичной нагрузке | Низкий | Хороший (50–100 %) |
| Риск кристаллизации | Отсутствует | Умеренный (LiBr–H₂O) |
| Коррозия | Минимальная | Умеренная–значительная |
| Вибрация и шум | Практически отсутствует | Низкий |
| Удельная холодопроизводительность | 50–200 Вт/кг | 100–400 Вт/кг |
| Типичное применение | Солнечное охлаждение, транспорт | ТЭЦ, промышленная утилизация |
{{< /table >}}

Адсорбционные системы превосходят в приложениях, где приоритет — надёжность, простота обслуживания и использование низкопотенциальной теплоты при 50–80 °C. Абсорбционные системы обеспечивают более высокий COP и лучшее регулирование нагрузки при температурах источника теплоты выше 80 °C.

## Ключевые параметры проектирования системы

- **КПД теплообменника адсорбционной кровати**: $\varepsilon > 0{,}80$ — необходимое условие для достижения расчётного COP.
- **Герметичность вакуума**: скорость инфильтрации менее 1 Па/ч — предотвращает накопление неконденсируемых газов.
- **Минимизация тепловой массы**: отношение масса адсорбента / общая масса кровати > 0,30 — снижение паразитного теплообмена с металлом теплообменника.
- **Рекуперация теплоты между кроватями**: аппроач 5–15 °C — основная возможность повышения COP.
- **Стратегия управления**: адаптация времён адсорбции и десорбции к переменной нагрузке и температуре источника теплоты.

---

*Проектирование адсорбционных холодильных систем ведётся в соответствии с общими требованиями ASHRAE Standard 15 и EN 378. Для систем с аммиачным хладагентом применяются дополнительные требования IIAR 2 и ASHRAE 15 по безопасности.*
