---
title: "Применение систем холодоснабжения"
aliases: ["Применение систем холодоснабжения"]
description: "Обзор областей применения холодильных систем: коммерческое и промышленное холодоснабжение, транспортное охлаждение, морские системы, фармацевтическая холодовая цепь. Температурные диапазоны, профили нагрузок, выбор хладагента, критерии подбора оборудования и нормативные требования."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["коммерческое холодоснабжение", "промышленное холодоснабжение", "транспортное охлаждение", "холодильный склад", "фармацевтическая холодовая цепь", "ASHRAE 15", "EN 378", "аммиак промышленное охлаждение", "CO2 транскритический"]
categories: ["Холодоснабжение", "Применение"]
tags: ["коммерческое охлаждение", "промышленное охлаждение", "транспорт", "хладагенты", "энергоэффективность"]
weight: 3
---

## Классификация по секторам применения

Системы холодоснабжения обслуживают широкий спектр секторов, каждый из которых предъявляет специфические требования к температурному режиму, точности регулирования, надёжности и нормативному соответствию.

{{< table title="Основные секторы применения систем холодоснабжения" >}}
| Сектор | Диапазон температур | Типичная мощность | Основные требования |
|---|---|---|---|
| Кондиционирование воздуха | +5…+15 °C | 3,5–35 000 кВт | COP, регулирование нагрузки, надёжность |
| Коммерческое охлаждение | −40…+10 °C | 3,5–1760 кВт | Видимость товара, безопасность продуктов, энергоэффективность |
| Промышленное охлаждение | −55…+10 °C | 175–50 000 кВт | Интеграция с процессом, безопасность NH₃, управление мощностью |
| Транспортное охлаждение | −29…+15 °C | 17–350 кВт | Надёжность, топливная эффективность, равномерность температуры |
| Морское охлаждение | −34…+10 °C | 35–3500 кВт | Морская вода, вибрация, коррозионная стойкость |
| Фармацевтическая холодовая цепь | −80…+8 °C | 1,75–175 кВт | Точность ±0,5 °C, валидация, мониторинг |
| Глубокое замораживание | −100…−60 °C | 50–5000 кВт | Каскадные системы, специальные хладагенты |
{{< /table >}}

## Коммерческое холодоснабжение

Коммерческое холодоснабжение охватывает розничную торговлю продуктами питания, предприятия общественного питания и малые холодильные объекты. Главная особенность — необходимость сохранять видимость и доступность товара при точном температурном контроле одновременно в нескольких зонах с разными температурными уровнями.

### Охлаждение супермаркетов

**Среднетемпературные системы** (температура в торговом зале 0…+4 °C, температура испарителя −9…−4 °C):
- витрины свежего мяса, молочных продуктов, деликатесов;
- охлаждаемые прилавки для овощей и фруктов;
- циклы оттаивания: электрический нагрев или горячий газ каждые 4–8 ч.

**Низкотемпературные системы** (температура в торговом зале −18…−23 °C, температура испарителя −32…−26 °C):
- витрины замороженных продуктов и мороженого;
- морозильные прилавки проходного типа;
- циклы оттаивания: электрический нагрев или горячий газ каждые 6–12 ч.

{{< table title="Конфигурации систем холодоснабжения супермаркетов" >}}
| Конфигурация | Мощность | Хладагент | Применение | Преимущество |
|---|---|---|---|---|
| Автономные агрегаты | 1,75–17,6 кВт | R-448A, R-449A | Малые магазины | Простота, автономность |
| Удалённый конденсатор | 3,5–35 кВт на контур | R-448A, R-449A | Средние магазины | Отвод теплоты наружу |
| Централизованная стойка | 175–1055 кВт суммарно | R-448A, R-449A | Крупные супермаркеты | Централизованное обслуживание |
| Распределённые CO₂ системы | 175–1400 кВт | R-744 | Все размеры | Низкий GWP, рекуперация теплоты |
| Каскадные системы | 70–700 кВт | R-744/NH₃ | Жаркий климат | Высокая эффективность при +40 °C |
{{< /table >}}

Числовой пример расчёта нагрузки открытой витрины. Вертикальная открытая витрина длиной 3,0 м, ширина проёма 0,9 м, температура воздуха в магазине 23 °C, 55 % ОВ:
- Инфильтрация влаги через воздушную завесу: 40–60 % от суммарной нагрузки.
- Нагрузка от освещения: 25–40 Вт на линейный метр (LED).
- Нагрузка от вентиляторов испарителя: 15–25 Вт/кВт холодопроизводительности.
- Ориентировочная суммарная нагрузка: 0,8–1,2 кВт/м длины витрины (среднетемпературный уровень).

### Предприятия общественного питания

**Характеристики нагрузки** (определяют конструкцию холодильного оборудования):
- Высокая частота открывания дверей — инфильтрация составляет 30–50 % суммарной нагрузки.
- Периодическое поступление тёплого продукта для охлаждения.
- Внутренние тепловыделения: электродвигатели вентиляторов 5–15 Вт/м².

**Ключевое оборудование:**
- Холодильные и морозильные шкафы (reach-in): 0,19–0,75 кВт.
- Прогулочные камеры (walk-in): 3,5–35 кВт, прямое расширение или удалённый агрегат.
- Скороохладители (blast chillers): мощность 10,5–23,4 кДж/с.

## Промышленное холодоснабжение

Промышленные холодильные системы обслуживают технологическое охлаждение, крупную переработку пищевых продуктов, холодильные склады и химические/фармацевтические производства. Доминирующие хладагенты — аммиак (R-717) и CO₂ (R-744) — из соображений холодопроизводительности, термодинамической эффективности и экологической безопасности.

### Холодильные склады

**Морозильное хранилище** (−29…−18 °C):
- Нагрузка от продукта: 2,33–7 кДж/(кг·ч) в зависимости от интенсивности хранения.
- Теплоприток через ограждения: зависит от теплоизоляции (сопротивление теплопередаче RSI 5,3–8,8 м²·К/Вт).
- Инфильтрация при загрузке/выгрузке: значительна — до 40 % суммарной нагрузки.
- Циркуляция воздуха: 2–4 воздухообмена в час.

**Хранилище охлаждённой продукции** (−2…+2 °C):
- Нагрузка от дыхания (фрукты, овощи): переменная, зависит от вида продукта.
- Скорость циркуляции воздуха: 4–8 воздухообменов в час.
- Контроль влажности критичен: 85–95 % ОВ для предотвращения усыхания.

### Переработка пищевых продуктов

{{< table title="Требования к холодоснабжению процессов переработки пищевых продуктов" >}}
| Тип процесса | Температура | Мощность | Специальные требования |
|---|---|---|---|
| Переработка мяса | −2…+3 °C | 175–350 кВт / линию | Санитарное исполнение, возможность мойки |
| Молочное производство | +1…+3 °C | 350–1760 кВт | Точность ±0,6 °C |
| Быстрое замораживание | −23…−18 °C | 700–3520 кВт | Морозильные туннели, скороморозильные аппараты |
| Производство напитков | +1…+10 °C | 175–1055 кВт | Гликолевые контуры, интеграция с процессом |
| Хлебопекарное производство | +2…+7 °C | 70–350 кВт | Управление брожением |
{{< /table >}}

Аммиачные системы преобладают в крупных промышленных холодильных установках в соответствии со стандартами IIAR 2 (Equipment Design and Installation of Closed-Circuit Ammonia Mechanical Refrigerating Systems) и IIAR 5 (Start-up and Commissioning). Проект зоны обслуживания оборудования регламентируется IIAR 6 (Inspection, Testing, and Maintenance of Closed-Circuit Ammonia Refrigerating Systems).

### Химические и фармацевтические производства

**Реакции при низких температурах** (−40…0 °C):
- Каскадные системы (аммиак / CO₂ или синтетические хладагенты) — стандартная конфигурация.
- Допуск регулирования температуры: ±0,3…±1,1 °C.
- Пиковые скорости отвода теплоты в пакетных процессах требуют запасов мощности.

**Хранение фармацевтических продуктов** (+2…+8 °C):
- Валидированный мониторинг температуры с непрерывной записью (требование GMP).
- Резервные холодильные системы для критической продукции.
- Картирование температуры и квалификация оборудования по EU GMP Annex 15 и GAMP 5.

## Транспортное холодоснабжение

Рефрижераторный транспорт (transport refrigeration) поддерживает требуемый температурный режим продуктов на всём пути от производителя до потребителя. Особые требования: работа при широком диапазоне температур окружающей среды (−30…+50 °C), механические вибрации, ограниченное энергоснабжение.

### Автомобильный рефрижераторный транспорт

**Типы установок:**
- Агрегаты на грузовые автомобили: 17,6–52,8 кВт, компрессор с приводом от двигателя шасси.
- Агрегаты на прицепы: 35–175 кВт, дизельный автономный двигатель.
- Прицепы с многотемпературными отсеками: независимое управление каждым отсеком.
- Электрический резервный режим (standby): подключение к сети при загрузке на складе.

**Расчёт нагрузки грузового рефрижераторного прицепа.** Изотермический прицеп, объём кузова 80 м³, изоляция RSI 2,5 м²·К/Вт, температура в кузове −18 °C, температура снаружи +35 °C:
- Теплоприток через стенки: $Q_{\text{стены}} = A \times U \times \Delta T = 130\ \text{м}^2 \times 0{,}4\ \text{Вт/(м}^2\text{·К)} \times 53\ \text{К} = 2{,}76\ \text{кВт}$.
- Нагрузка инфильтрации при открывании дверей: 1,0–2,0 кВт (25–40 % суммарной).
- Суммарная расчётная нагрузка с коэффициентом запаса 1,3: ~6–8 кВт.

Типичные хладагенты: R-452A (переход от R-404A), перспективные — R-455A, R-454C (GWP < 150).

### Контейнерное охлаждение

Интермодальные рефрижераторные контейнеры (reefer containers) для морского, железнодорожного и автомобильного транспорта:

- 20-футовый контейнер: объём 25–30 м³, мощность 10,6–17,6 кВт.
- 40-футовый контейнер High Cube: объём 76 м³, мощность 28–35 кВт.
- Диапазон температур: −34…+15 °C.
- Питание: трёхфазное 460 В / 50 Гц (судовое) или дизельный агрегат на автономном ходу.
- Регулируемая атмосфера (controlled atmosphere): для транспортировки фруктов и овощей.
- Распределение воздуха: T-образный пол обеспечивает равномерный обдув по всему объёму.

## Морское холодоснабжение

**Холодильные установки грузовых судов:**
- Централизованные системы NH₃ или R-134a: мощность 1760–7000 кВт.
- Конденсаторы с охлаждением морской водой (температура 29 °C расчётная).
- Несколько трюмов с независимым управлением температурой.
- Обязательное резервирование (redundancy N+1).

**Промысловые суда:**
- Скороморозильные аппараты (-40 °C): пластинчатые или туннельные.
- Системы охлаждённой морской воды (RSW, refrigerated sea water): −2…0 °C.
- Хранение замороженной продукции: −23…−29 °C.

Конструкционные материалы: нержавеющие стали AISI 316L и дуплексные стали (устойчивы к хлоридной коррозии), медно-никелевые сплавы для трубопроводов охлаждающей воды. Стандарт конструкции — требования классификационных обществ (Lloyd's Register, DNV, РМРС).

## Фармацевтическая холодовая цепь

Хранение и транспортировка лекарственных средств требуют наиболее высокой точности температурного контроля среди всех применений холодоснабжения.

{{< table title="Температурные зоны фармацевтической холодовой цепи" >}}
| Зона | Температура | Применение | Точность |
|---|---|---|---|
| Умеренная | +15…+25 °C | Стабильные лекарственные формы | ±2 °C |
| Охлаждённая (cold chain) | +2…+8 °C | Вакцины, биопрепараты | ±0,5 °C |
| Замороженная | −20…−15 °C | Некоторые вакцины, диагностика | ±2 °C |
| Глубокозамороженная | −80…−60 °C | мРНК-вакцины, клеточные продукты | ±5 °C |
{{< /table >}}

Температура +2…+8 °C — наиболее распространённая и жёстко регулируемая зона: отклонение выше +8 °C или ниже 0 °C может полностью дискредитировать партию вакцины. Требования: непрерывный мониторинг с записью данных, аварийная сигнализация, аварийное резервное питание.

Глубокое замораживание до −70 °C для мРНК-вакцин реализуется каскадными системами (R-404A или R-507A в верхнем контуре / R-23 или CO₂ в нижнем) или специализированными механическими моносистемами на природных хладагентах.

## Критерии выбора системы холодоснабжения

### Термодинамические и эксплуатационные

- Требуемый диапазон и допуск температуры испарителя.
- Мощность и профиль нагрузки (постоянная или переменная, суточная, сезонная).
- Требования к регулированию влажности.
- Способ и периодичность оттаивания.
- Скорость охлаждения продукта.

### Экономические

- Капитальные затраты против затрат жизненного цикла (анализ LCC).
- Энергоэффективность: $\text{COP}$ или $\text{EER}$ при расчётных условиях и при частичной нагрузке.
- Тарифы на электроэнергию и плата за мощность.
- Ожидаемый срок службы: 15–30 лет для промышленного оборудования.

### Нормативные и экологические

- GWP хладагента и графики поэтапного вывода из применения (Кигалийская поправка к Монреальскому протоколу, закон AIM США, Регламент ЕС 517/2014 (F-gas)).
- Классификация хладагента по ASHRAE Standard 34.
- Требования безопасности: ASHRAE Standard 15, EN 378, IIAR (для NH₃), СП 60.13330.
- Требования к помещениям машинного зала: вентиляция, обнаружение хладагентов, эвакуационные пути.

### Инфраструктурные

- Доступное место в машинном зале и несущая способность перекрытий.
- Источник электроснабжения (напряжение, мощность трансформатора).
- Наличие воды для охлаждения или возможность применения воздушного охлаждения.
- Наличие ресурсов технического обслуживания (квалифицированный персонал, запчасти).

---

*Детальные инженерные расчёты и нормативные требования для каждого сектора применения приведены в подразделах данного раздела базы знаний.*
