---
title: "Коммерческое холодоснабжение"
aliases: ["Коммерческое холодоснабжение"]
description: "Инженерный справочник по системам коммерческого холодоснабжения: архитектуры централизованных и распределённых систем, вторичные контуры, технологии витрин (открытые и закрытые), прогулочные камеры, встроенные агрегаты, рекуперация теплоты, управление хладагентами (R-448A, R-449A, CO₂), нормативы DOE 2017 и California Title 24."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["коммерческое холодоснабжение", "холодоснабжение супермаркета", "многокомпрессорная стойка", "CO2 транскритический супермаркет", "вторичный контур холодоснабжения", "рекуперация теплоты холодоснабжение", "R-448A R-449A", "витрины охлаждённые", "прогулочная холодильная камера"]
categories: ["Холодоснабжение", "Применение"]
tags: ["коммерческое охлаждение", "супермаркет", "CO2", "рекуперация теплоты", "хладагенты", "DOE"]
weight: 1
---

## Архитектуры систем

Коммерческое холодоснабжение предъявляет уникальные требования: одновременно поддерживать несколько температурных уровней, обеспечивать видимость и доступность товара, минимизировать утечки хладагента и соответствовать нарастающим требованиям по энергоэффективности. Выбор архитектуры системы прямо влияет на заряд хладагента, эффективность, сложность монтажа и стоимость обслуживания.

### Многокомпрессорные (централизованные) системы

Компрессоры объединены в одной или нескольких компрессорных стойках в машинном отделении. Хладагент распределяется по всем витринам и прогулочным камерам объекта. Это доминирующая архитектура для крупных супермаркетов площадью более 1500 м².

**Конструктивные особенности:**
- Компрессорная стойка: 4–16 компрессоров параллельно.
- Заряд хладагента: 0,9–1,4 кг на погонный метр витрины; суммарный заряд типичного супермаркета — 135–270 кг.
- Одна или две группы всасывания: среднетемпературная (температура кипения −10…−4 °C) и низкотемпературная (−35…−26 °C).
- Общий нагнетательный коллектор с воздушным или испарительным конденсатором на кровле.

**Преимущества:** централизованный доступ к обслуживанию, эффективное ступенчатое регулирование производительности, единая точка рекуперации теплоты, низкий уровень шума в торговом зале.

**Недостатки:** высокий суммарный заряд хладагента, разветвлённая трубопроводная сеть с рисками утечки, сложность обнаружения течей, риск полного отказа системы при неисправности в машинном отделении.

### Распределённые системы

Каждый агрегат или небольшая группа витрин обслуживается самостоятельной конденсационной установкой, расположенной рядом с нагрузкой.

**Конфигурации:**
- Удалённые конденсационные установки на кровле с вертикальным прокладом трубопроводов (типичное расстояние 6–30 м).
- Встроенные витрины с интегрированным конденсатором (self-contained cases).

**Снижение заряда хладагента:** на 50–75 % по сравнению с централизованными системами. Типичный заряд на установку: 2,3–6,8 кг.

**Энергетика:** отсутствие оптимизации на уровне системы приводит к увеличению совокупного энергопотребления. При умеренных температурах наружного воздуха конденсаторные вентиляторы продолжают работать на полную мощность.

### Системы вторичного контура

Первичный холодильный контур (чиллер с HFC, NH₃ или CO₂) охлаждает вторичный теплоноситель, который распределяется по витринам и камерам. Первичный хладагент остаётся в машинном отделении.

**Первичный контур:** центральный чиллер, заряд 90–270 кг хладагента, пластинчатый или кожухотрубный промежуточный теплообменник.

**Вторичный теплоноситель:**
- Пропиленгликоль (25–45 %) — среднетемпературный уровень, безопасен для пищевых продуктов.
- Раствор хлорида кальция или ацетата калия — низкотемпературный уровень.
- Температуры подачи: −7…−4 °C (средний уровень), −9…−7 °C (низкий уровень).

**Энергетическая надбавка.** Промежуточный теплообменник требует дополнительного температурного аппроача 3–6 °C, что снижает температуру кипения первичного хладагента и увеличивает потребление компрессора на 8–15 %. Насосы вторичного контура добавляют 0,37–1,1 кВт на каждые 3 кВт холодопроизводительности.

**Числовой пример.** Централизованная система с CO₂ в качестве вторичного теплоносителя (CO₂ pumped). Холодопроизводительность 350 кВт (средний уровень). Энергетическая надбавка из-за аппроача 4 °C эквивалентна снижению температуры кипения NH₃ с −10 до −14 °C. Потребление компрессора NH₃ возрастает примерно на 12 %: 350/3,0 × 1,12 = 131 кВт против 350/3,0 = 117 кВт для прямого расширения. Экономия на утечках хладагента и соответствие F-gas перекрывают этот штраф в крупных системах.

## Технологии витрин

### Открытые витрины

Открытые витрины (open cases) обеспечивают неограниченный доступ покупателей без дверей, создавая тепловой барьер воздушной завесой.

**Принцип воздушной завесы:**
- Скорость воздуха на выходе: 1,5–2,5 м/с — создаёт тепловой барьер между зоной продукта и торговым залом.
- Решётка возврата воздуха захватывает завесу и смешанный воздух зала.
- Перепад температуры выход–возврат: 4–7 °C.
- Инфильтрация влаги: 40–60 % суммарной нагрузки витрины.

**Влияние условий в зале.** Психрометрическое смешение воздуха завесы с воздухом зала — основной механизм нагрузки. Перекрёстные токи воздуха (сквозняки) более 0,25 м/с нарушают завесу и резко увеличивают нагрузку. Ночные шторки снижают инфильтрацию на 60–80 % во внерабочие часы.

**Нормирование DOE 2017 (США):** максимальное суточное потребление энергии (MDEC, кВт·ч/сут) установлено для каждого типа и объёма витрины по результатам испытаний по стандарту AHRI 1200 (ASHRAE 72).

### Закрытые витрины

Закрытые витрины с прозрачными дверями или крышками снижают потребление энергии на 40–65 % по сравнению с открытыми за счёт исключения инфильтрации воздушной завесы.

**Конфигурации дверного стекла:**
- Однослойное стекло с низкоэмиссионным покрытием (Low-E): U = 2,0–2,6 Вт/(м²·К).
- Двухкамерный стеклопакет: U = 1,1–1,7 Вт/(м²·К).
- Трёхкамерный для низкотемпературных витрин: U = 0,7–1,0 Вт/(м²·К).

**Управление антиконденсатным нагревом.** Нагрев рамы и стекла предотвращает образование конденсата. Потребление нагревателей: 10–30 % от суммарной нагрузки витрины в влажном климате. Управление по точке росы (dew point control, DPC) модулирует нагрев в зависимости от условий воздуха в зале и снижает потребление на 30–60 % по сравнению с постоянным нагревом.

**Требования California Title 24.** Для новых установок в Калифорнии закрытые витрины обязательны (с ограниченными исключениями). Изоляция прогулочных камер: RSI 4,9 м²·К/Вт (холодильники), RSI 6,3 м²·К/Вт (морозильники).

## Прогулочные холодильные и морозильные камеры

Прогулочные камеры (walk-in coolers/freezers) обеспечивают массовое хранение и подготовку продукта. Размеры: от 1,8×1,8 м (встроенный тип) до 9×15 м (складской масштаб).

### Стандарты ограждающих конструкций

- Панели: 50–100 мм пенополиуретана или пенополистирола, RSI 3,5–6,2 м²·К/Вт.
- Соединение панелей: кулачковое или шпунтованное — без мостиков холода.
- Тепловые разрывы во всех местах прохода конструктивных элементов.
- Напольная изоляция морозильников (при температуре ниже 0 °C) — обязательна для предотвращения промерзания грунта.

### Определение расчётной нагрузки

{{< formula display="true" >}}
Q_{\text{тепл}} = Q_{\text{оград}} + Q_{\text{инф}} + Q_{\text{прод}} + Q_{\text{внутр}}
{{< /formula >}}

- $Q_{\text{оград}} = U \cdot A \cdot \Delta T$ — теплоприток через ограждения (стены, потолок, пол, двери).
- $Q_{\text{инф}}$ — инфильтрация при открывании дверей (метод воздухообменов или расчёт по ASHRAE Handbook Refrigeration, Chapter 13).
- $Q_{\text{прод}}$ — охлаждение продукта: $\dot{m} \cdot c_p \cdot \Delta T$ плюс теплота дыхания.
- $Q_{\text{внутр}}$ — освещение (LED: 5–10 Вт/м²), моторы вентиляторов, присутствие людей.
- Коэффициент запаса: 10–20 %.

**Числовой пример.** Морозильная камера 4,5×6,0×3,0 м, температура внутри −18 °C, в помещении +22 °C, $\Delta T = 40$ °C, изоляция RSI = 5,6 м²·К/Вт ($U = 0{,}179$ Вт/(м²·К)).

Суммарная поверхность ограждений (без пола): $A \approx 90$ м².

{{< formula display="true" >}}
Q_{\text{оград}} = 0{,}179 \times 90 \times 40 = 645\ \text{Вт}
{{< /formula >}}

Нагрузка от освещения LED (7 Вт/м²): $4{,}5 \times 6{,}0 \times 7 = 189$ Вт. Двигатели вентиляторов испарителя: 200–300 Вт. Инфильтрация: 300–500 Вт (расчётная). Суммарная расчётная нагрузка с коэффициентом 1,15: ~1,5–1,7 кВт.

### Методы оттаивания

| Тип камеры | Метод оттаивания | Периодичность |
|---|---|---|
| Холодильники (> 0 °C) | Естественное воздушное (внецикловое) | По потребности |
| Среднетемпературные морозильники | Электрический или горячий газ | каждые 4–6 ч |
| Низкотемпературные морозильники (< −18 °C) | Электрический или горячий газ | каждые 6–8 ч |

Завершение цикла оттаивания: по таймеру, по температуре воздуха (+7…+16 °C) или адаптивно (по спросу — demand defrost). Адаптивное оттаивание экономит 10–20 % электроэнергии на оттаивание.

Нормативы DOE 2017: мощность электронагревателей испарителя не более 0,13 кВт/°C·кВт (холодильники) и 0,23 кВт/°C·кВт (морозильники).

## Встроенные холодильники и морозильники

Встроенные агрегаты (reach-in units) обеспечивают доступное охлаждение на профессиональных кухнях в стандартных типоразмерах.

**Основные конфигурации:**
- Одно-, двух- или трёхсекционные шкафы (0,7, 1,4 или 2,1 м в ширину).
- Сплошные или стеклянные двери; полудверные и проходные варианты.
- Верхнемонтируемый или нижнемонтируемый холодильный агрегат.

**Требования DOE 2017 и Energy Star:** LED-освещение обязательно; электродвигатели вентиляторов испарителя и конденсатора с ECM (electronically commutated motor) или эквивалентной эффективностью; нормируемое MDEC зависит от объёма и конфигурации агрегата. Сертификация Energy Star обеспечивает улучшение эффективности на 10–15 % сверх минимума DOE.

## Управление хладагентами и нормативные требования

### Переход на хладагенты с низким GWP

Коммерческое холодоснабжение находится в фазе активного перехода от R-404A (GWP 3922) на переходные хладагенты и долгосрочные альтернативы с низким GWP.

{{< table title="Хладагенты коммерческого холодоснабжения: текущие и перспективные" >}}
| Хладагент | GWP | ODP | Класс ASHRAE 34 | Статус |
|---|---|---|---|---|
| R-404A | 3922 | 0 | A1 | Вывод с рынка (Кигали, F-gas) |
| R-448A | 1386 | 0 | A1 | Переходный заменитель |
| R-449A | 1397 | 0 | A1 | Переходный заменитель |
| R-452A | 2140 | 0 | A1 | Переходный (транспорт) |
| R-455A | 148 | 0 | A2L | Перспективный низкий GWP |
| R-454C | 148 | 0 | A2L | Перспективный низкий GWP |
| R-744 (CO₂) | 1 | 0 | A1 | Долгосрочное решение |
| NH₃ (R-717) | 0 | 0 | B2L | Промышленное, СЦТ |
| Пропан (R-290) | 3 | 0 | A3 | Малые коммерческие агрегаты |
{{< /table >}}

### Регуляторные требования США (EPA Section 608)

- Системы с зарядом хладагента ≥ 23 кг: обязательный ежегодный контроль утечек.
- Годовая утечка > 35 %: обязателен ремонт в течение 30 дней.
- Расчёт нормы утечки: (масса хладагента, добавленная за год / полный заряд) × 100 %.

**Закон AIM (США, 2020):** поэтапное снижение производства HFC на 85 % к 2036 г. R-404A выведен до 15 % от базовой квоты с 2024 г.

### Стратегии минимизации заряда хладагента

- Распределённые системы: снижение заряда на 50–75 % vs централизованные.
- Вторичные контуры: первичный хладагент ограничен машинным отделением.
- Конденсаторы с микроканалами (microchannel heat exchangers): снижение заряда на 30–50 % по сравнению с трубчато-пластинчатыми при той же поверхности.
- CO₂ транскритические системы: природный хладагент с GWP = 1, нет регуляторных ограничений.

## Рекуперация теплоты

Системы коммерческого холодоснабжения сбрасывают в конденсаторе теплоту, равную сумме холодопроизводительности и мощности компрессора:

{{< formula display="true" >}}
Q_{\text{конд}} = Q_0 \cdot \left(1 + \frac{1}{\text{COP}}\right)
{{< /formula >}}

При COP = 2,0: $Q_{\text{конд}} = Q_0 \times 1{,}5$ — конденсатор сбрасывает 150 % от холодопроизводительности.

**Дессuperheat (охладитель перегретого пара):** устанавливается в линии нагнетания перед конденсатором. Температура нагнетания компрессора: 60–90 °C — достаточно для горячего водоснабжения. Рекуперирует 15–30 % суммарного теплоотвода при высоком температурном потенциале (55–82 °C). Срок окупаемости: 2–4 года при типичной интенсивности использования.

**Иные применения рекуперированной теплоты:**
- Отопление помещений зимой (через воздушные или водяные теплообменники).
- Подогрев горячей воды для пищевого производства и санузлов.
- Системы таяния снега у входов (гликолевые петли).
- Управление влажностью воздуха (осушение) в влажном климате.

## Соответствие энергетическим нормам

### Нормативы DOE 2017 (США)

**Прогулочные камеры:**
- Минимальная изоляция ограждений: RSI 4,4 м²·К/Вт (холодильники), RSI 5,6 м²·К/Вт (морозильники).
- Минимальная изоляция дверей: RSI 2,1 и 2,8 м²·К/Вт соответственно.
- Освещение: LED с автоматическим отключением при закрытой двери.
- Вентиляторы: ECM обязательны.

**Витрины:** MDEC по AHRI 1200 (ASHRAE 72), нагрев антиконденсата с DPC обязателен, освещение LED обязательно.

### ASHRAE Standard 90.1

Стандарт 90.1 (раздел 6 для систем, раздел 10 для витрин) устанавливает нормируемые значения для нового строительства и реконструкции в коммерческом секторе. Методология расчёта соответствия — по AHRI 1200 для витрин и по методу энергетического баланса для систем.

В России системы коммерческого холодоснабжения подпадают под действие СП 60.13330.2020 (Отопление, вентиляция и кондиционирование воздуха) в части требований к хладагентам, безопасности помещений и монтажу оборудования, а также под требования к оборудованию, работающему под давлением (ТР ТС 010/2011).

---

*Оптимизация систем коммерческого холодоснабжения требует комплексного анализа архитектуры системы, выбора хладагента, конструкции витрин и прогулочных камер, управления нагрузкой и стратегий рекуперации теплоты. Применение цифрового мониторинга и систем управления на базе данных позволяет выявить резервы повышения энергоэффективности 10–25 % на действующих объектах без замены основного оборудования.*
