---
title: "Промышленная холодильная техника"
aliases: ["Промышленная холодильная техника"]
description: "Инженерное руководство по системам промышленной холодильной техники: аммиачные установки, каскадные схемы, охлаждение технологических процессов, склады с регулируемым температурным режимом, скороморозильники, производство льда и требования IIAR, ASHRAE 15, ISO 5149 для крупных объектов."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - промышленная холодильная техника
  - аммиачная холодильная установка
  - каскадная холодильная система
  - склад с контролируемой температурой
  - скороморозильник
  - производство льда
  - охлаждение пивоварни
  - стандарты IIAR
  - управление безопасностью процессов PSM
  - расчёт промышленной холодильной нагрузки
categories:
  - Холодильные системы
  - Промышленные применения
tags:
  - аммиак
  - R-717
  - IIAR
  - PSM
  - каскад
  - скороморозильник
weight: 2
---

## Назначение и область применения

Промышленные холодильные установки (Industrial Refrigeration Systems) обслуживают объекты с холодильной мощностью от 200 кВт до нескольких мегаватт. Они принципиально отличаются от коммерческих систем применением инженерных хладагентов (прежде всего аммиака R-717), централизованной компоновкой оборудования и обязательным соответствием нормам управления безопасностью процессов (Process Safety Management, PSM). Приоритеты проектирования — энергоэффективность, надёжность непрерывной работы и строгие протоколы безопасности, обусловленные большим зарядом хладагента.

Нормативная база: ASHRAE Handbook Refrigeration (2022), ASHRAE 15/34, IIAR 2/4/6/9, ISO 5149, EN 378, ГОСТ 28547, СП 60.13330.2020.

---

## Аммиачные холодильные установки

Аммиак (R-717) занимает доминирующее положение в промышленной холодильной технике благодаря выдающимся термодинамическим свойствам, нулевому потенциалу глобального потепления (GWP = 0) и нулевому озоноразрушающему потенциалу (ODP = 0). Аммиачные системы на 10–15 % эффективнее аналогов на HFC-хладагентах — из-за более высокого коэффициента теплоотдачи и меньшей степени сжатия. Стоимость хладагента в расчёте на килограмм существенно ниже, чем у синтетических альтернатив, что компенсирует повышенные капиталовложения в аммиак-совместимые материалы.

### Схемы подачи хладагента

Выбор схемы определяет тепловые и гидравлические характеристики испарителей:

{{< table title="Сравнение схем подачи хладагента к испарителям" >}}
| Параметр | Затопленный испаритель (Flooded) | Прямое расширение (DX) | Рециркуляция жидкости (Liquid Overfeed) |
|---|---|---|---|
| Кратность циркуляции жидкости | 3–5 : 1 | 1 : 1 | 2–6 : 1 |
| Коэффициент теплоотдачи, кДж/(ч·м²·°C) | 2 800–3 800 | 1 500–2 300 | 2 200–3 200 |
| Заряд хладагента на испаритель | Высокий | Минимальный | Средний |
| Возврат масла | Требует специальных мер | Хороший | Хороший при ≥4 : 1 |
| Применение | Аммиак, крупные объекты | CO₂, малые объекты | Аммиак, средние объекты |
{{< /table >}}

Более высокая кратность циркуляции жидкости (≥ 4 : 1) улучшает возврат компрессорного масла, но увеличивает суммарный заряд хладагента в системе.

---

## Каскадные холодильные системы

Каскадная (Cascade Refrigeration) схема объединяет два независимых контура с разными хладагентами для достижения температур ниже −40 °C при приемлемой эффективности.

**Принцип работы:** конденсатор нижнего контура служит испарителем верхнего. Температурный перепад в промежуточном теплообменнике (cascade condenser) составляет 3–6 °C.

### Выбор хладагентов по ступеням

{{< table title="Хладагенты для каскадных схем" >}}
| Ступень | Хладагент | Диапазон кипения | Типичное применение |
|---|---|---|---|
| Высокотемпературная (HT) | R-717, R-134a, R-404A | −10…−40 °C | Конденсация НТ-контура |
| Низкотемпературная (LT) | CO₂ (R-744), R-23, R-508B | −40…−80 °C | Сублимационная сушка, хранение |
| Ультра-низкотемпературная | Этилен (R-170), R-14 | ниже −80 °C | Сжижение газов, научные объекты |
{{< /table >}}

**Преимущество каскада перед одноступенчатым сжатием:** при температуре кипения −50 °C одноступенчатая система требует степени сжатия ≈ 25 : 1, тогда как каскад с двумя ступенями снижает её до 4–5 : 1 на ступень, повышая изотермический КПД компрессора на 15–25 %.

**Расчёт промежуточного теплообменника.** Мощность конденсатора каскада принимается равной 1,15–1,25 от холодильной мощности низкотемпературного контура с учётом тепла сжатия обеих ступеней.

---

## Охлаждение технологических процессов

Технологическое охлаждение (Process Cooling) обеспечивает точный контроль температуры в производственных операциях: литьё пластмасс под давлением (4–18 °C), химические реакторы (±1 °C), промышленные лазеры (±0,3 °C).

### Вторичные контуры на гликоле

Раствор этиленгликоля изолирует систему от технологической среды, обеспечивает защиту от замерзания и тепловой буфер.

{{< formula display="true" >}}
Q_{\text{нагрузка}} = \dot{m}_{\text{гликоль}} \cdot c_p \cdot (T_{\text{вх}} - T_{\text{вых}})
{{< /formula >}}

**Типовые параметры:** концентрация этиленгликоля 25–40 % масс. обеспечивает защиту от замерзания при −12…−34 °C; при этом удельная теплоёмкость снижается с 4,18 кДж/(кг·°C) (вода) до 3,56–3,77 кДж/(кг·°C) (раствор).

**Пример расчёта нагрузки процессного охлаждения (SI):**

Система охлаждения химического реактора с температурой гликоля на подаче −5 °C и на обратке +2 °C при расходе 12 кг/с (c_p = 3,7 кДж/(кг·°C)):

{{< formula display="true" >}}
Q = 12{,}0 \times 3{,}7 \times (2 - (-5)) = 309{,}6\text{ кВт}
{{< /formula >}}

Аккумуляторный бак на 15–30 минут полной нагрузки сглаживает кратковременные пиковые потребности и снижает частоту включений компрессора.

---

## Склады с контролируемым температурным режимом

Холодильные склады (Temperature-Controlled Warehouses) поддерживают температуру от +2 °C (охлаждаемое хранение) до −29 °C (глубокая заморозка) с однородностью ±1 °C по всему объёму.

### Теплотехника ограждающих конструкций

Теплозащита выполняется из панелей PIR (полиизоциануратная пена) или PUR (полиуретан):

{{< table title="Рекомендуемые значения термического сопротивления ограждений" >}}
| Ограждение | Склад охлаждения | Морозильный склад |
|---|---|---|
| Стены | RSI 4,4–5,3 м²·К/Вт | RSI 5,3–7,0 м²·К/Вт |
| Кровля | RSI 5,3–7,0 м²·К/Вт | RSI 7,0–8,8 м²·К/Вт |
| Пол | RSI 3,5–5,3 м²·К/Вт | RSI 5,3–7,0 м²·К/Вт |
{{< /table >}}

### Структура холодильной нагрузки

- **Передача тепла через ограждения** (стены, покрытие, пол): 30–40 % суммарной нагрузки.
- **Инфильтрация через проёмы** и неплотности ограждений: 25–35 %.
- **Нагрузка от продукта** (поступающий тёплый товар): 15–25 %.
- **Внутренние источники** (освещение, напольный транспорт, персонал): 10–15 %.

### Выбор воздухоохладителей

Температурный дифференциал (TD = T_воздух − T_кипения) определяет баланс между первоначальными затратами и влажностным режимом хранения:

{{< table title="Рекомендуемые TD для воздухоохладителей" >}}
| Режим хранения | TD, °C | Шаг оребрения, рёбер/25 мм | Цикл оттайки |
|---|---|---|---|
| Охлаждение (+2…+8 °C) | 4–7 | 4–6 | каждые 8–12 ч |
| Заморозка (−18…−29 °C) | 6–8 | 2–4 | каждые 6–8 ч |
{{< /table >}}

Малый TD (3–6 °C) снижает потерю влаги продуктом, но требует увеличенных поверхностей теплообмена и большего заряда хладагента.

---

## Скороморозильники

Скороморозильник (Blast Freezer) снижает температуру продукта с начального до −12…−29 °C в центре за 2–24 часа. Критическая зона замерзания (−4…0 °C) проходится как можно быстрее для образования мелких кристаллов льда и сохранения структуры ткани.

### Скорость замерзания

Скорость замерзания по Planck (упрощённая форма) для плоского продукта толщиной 2a:

{{< formula display="true" >}}
t_f = \frac{\rho \cdot L_f}{T_f - T_m} \left(\frac{a}{h} + \frac{a^2}{2\lambda_{\text{лёд}}}\right)
{{< /formula >}}

где ρ — плотность, кг/м³; L_f — скрытая теплота замерзания (≈ 301 кДж/кг × доля влаги); T_f — температура начала замерзания; T_m — температура воздуха; h — коэффициент конвективной теплоотдачи; λ_лёд — теплопроводность льда.

Скорость воздуха 2,5–7,6 м/с по поверхности продукта интенсифицирует конвективный теплообмен. Скороморозильники достигают скоростей замерзания 0,13–0,51 м/ч при TD испарителя 8–14 °C.

### Состав холодильной нагрузки скороморозильника

{{< table title="Составляющие тепловой нагрузки" >}}
| Составляющая | Значение | Примечание |
|---|---|---|
| c_p продукта выше точки замерзания | 0,42–0,50 кДж/(г·°C) | Большинство пищевых продуктов |
| Скрытая теплота замерзания | ≈ 301 × w кДж/кг | w — массовая доля влаги |
| c_p продукта ниже точки замерзания | 0,17–0,21 кДж/(г·°C) | — |
| Теплота дыхания (свежие продукты) | зависит от вида | Учитывать для зелени и фруктов |
{{< /table >}}

**Типы скороморозильников:** периодические (рамы с поддонами), спиральные непрерывного действия, туннельные прямоточные. Спиральные обеспечивают максимальную производительность при компактном занимаемом объёме.

---

## Системы производства льда

### Виды льда и их производительность

{{< table title="Параметры промышленных льдогенераторов" >}}
| Тип льда | Температура льда | Потребление энергии, кВт·ч/кг | Применение |
|---|---|---|---|
| Чешуйчатый (Flake) | −9…−4 °C | 0,039–0,050 | Быстрое охлаждение морепродуктов |
| Трубчатый (Tube) | −5…−2 °C | 0,033–0,042 | Охлаждение бетона, промышленность |
| Пластинчатый (Plate) | −3…0 °C | 0,036–0,044 | Рыболовство, хранение |
| Кубиковый (Cube) | 0 °C | 0,044–0,056 | Напитки, торговля |
{{< /table >}}

Суммарная холодильная нагрузка при производстве льда:

{{< formula display="true" >}}
Q_{\text{лёд}} = \dot{m} \cdot \left[c_{p,\text{вода}} \cdot (T_{\text{вх}} - 0) + L_f + c_{p,\text{лёд}} \cdot (0 - T_{\text{лёд}})\right]
{{< /formula >}}

**Пример (SI):** льдогенератор производительностью 10 000 кг/сут с температурой воды +15 °C и температурой льда −8 °C:

{{< formula display="true" >}}
\dot{Q} = \frac{10\,000}{86\,400} \times \bigl[4{,}18 \times 15 + 334 + 2{,}09 \times 8\bigr] = 0{,}1157 \times 413{,}4 \approx 47{,}8\text{ кВт}
{{< /formula >}}

Чешуйчатые генераторы: цикл сбора каждые 15–30 мин с разморозкой горячим газом длительностью 15–30 с.

---

## Охлаждение в пивоварении и производстве напитков

Система холодоснабжения пивоварни (Brewery Refrigeration) обеспечивает несколько нагрузок:

- **Контроль температуры брожения:** 7–13 °C (элевое), 3–10 °C (лагерное). Метаболизм дрожжей выделяет 7–11 кДж на 1 кг сброженного экстракта.
- **Охлаждение резервуаров светлого пива (Bright Beer Tank):** −1…+2 °C.
- **Охлаждение сусла (Wort Cooling):** от 100 °C до температуры задачи дрожжей за 30–90 мин через пластинчатый теплообменник в два этапа (предварительное охлаждение водой, финальное — гликолем).

Системы гликоля работают при подаче 0…−1 °C, нагрев в процессной нагрузке 3–4 °C; концентрация пропиленгликоля 25–35 % масс. (пищевой класс). Рекуперация тепла горячего сусла холодной водой сокращает холодильную нагрузку на 30–50 %.

---

## Требования IIAR и отраслевые стандарты

Международный институт аммиачной холодильной техники (IIAR) публикует стандарты, регулирующие проектирование, монтаж и эксплуатацию аммиачных систем.

{{< table title="Ключевые стандарты IIAR" >}}
| Документ | Содержание |
|---|---|
| IIAR 2 | Оборудование, проектирование и монтаж закрытых аммиачных систем |
| IIAR 4 | Монтаж закрытых аммиачных систем |
| IIAR 6 | Технический контроль, испытания и обслуживание |
| IIAR 9 | Минимальные требования для существующих установок (retrofit) |
{{< /table >}}

### Ключевые нормы IIAR 2

- Вентиляция машинного отделения: 0,153 м³/(с·м²) или 150 воздухообменов в час.
- Расчёт предохранительных клапанов по Приложению B IIAR 2; двойная защита всех сосудов давления.
- Активация аварийной вентиляции при концентрации аммиака 150 ppm (ТЛВ–TWA = 25 ppm; ERPG-2 = 0,14 мг/л; ERPG-1 = 0,028 мг/л).
- Детекторы аммиака устанавливаются как в верхних точках (аммиак легче воздуха), так и у пола (паровые облака тяжёлых смесей при утечке).

---

## Требования PSM и RMP

Управление безопасностью процессов (PSM) по OSHA 29 CFR 1910.119 применяется при заряде аммиака свыше 4 536 кг. Требуется 14 элементов программы, включая: анализ опасностей процесса (PHA), письменные рабочие инструкции, программу механической целостности и расследование инцидентов.

Требования Плана управления рисками (RMP) по EPA 40 CFR Part 68 распространяются на объекты с зарядом аммиака выше порогового значения. Включают моделирование сценариев выброса (PHAST, ALOHA) и пятилетнюю историю аварий.

### Стратегии минимизации заряда

Снижение суммарного заряда R-717 ниже порога 4 536 кг:

- Вторичные гликолевые контуры — аммиак локализован в машинном отделении.
- Системы DX взамен затопленных испарителей.
- Распределённая компоновка компрессоров (минимизация длины трубопроводов).
- Высокоэффективные испарители с малым зарядом хладагента — снижение на 30–50 % в расчёте на кВт холодильной мощности.

---

## Выбор и расчёт оборудования

### Компрессоры

{{< table title="Области применения типов компрессоров" >}}
| Тип | Мощность | Регулирование | Особенности |
|---|---|---|---|
| Поршневой (Reciprocating) | 200–1 760 кВт | Разгрузка цилиндров: 25–100 % | Хороший КПД при частичной нагрузке |
| Винтовой (Screw) | 700–10 000 кВт | Слайдер объёма: 25–100 % | Доминирует в промышленности |
| Центробежный (Centrifugal) | > 2 000 кВт | Направляющие лопатки | Высокая производительность, низкий КПД при малой нагрузке |
{{< /table >}}

Коэффициент запаса мощности 10–20 %; избыток свыше 25 % ведёт к частым включениям и ухудшению влажностного режима.

### Конденсаторы

Испарительные конденсаторы (Evaporative Condenser) обеспечивают перепад температур конденсации относительно температуры влажного термометра 3–6 °C; удельная теплосъёмная способность 8,8–11,7 кДж/(ч·л/мин). Воздушные конденсаторы работают при перепаде 8–14 °C к температуре сухого термометра, но требуют на 15–25 % больше электроэнергии компрессора.

Мощность конденсатора должна превышать мощность испарителя в 1,2–1,3 раза с учётом тепла сжатия.

### Диаграмма системы управления

{{< diagram title="Иерархия управления промышленной холодильной установкой" >}}
graph TD
    SCADA["SCADA / BAS\n(диспетчерский уровень)"] --> PLC["ПЛК\n(контроллер установки)"]
    PLC --> COMP["Управление\nкомпрессорами"]
    PLC --> COND["Управление\nконденсаторами"]
    PLC --> EVAP["Управление\nиспарителями"]
    PLC --> SAFE["Защита и\nблокировки"]
    COMP --> VFD["Преобразователи\nчастоты (VFD)"]
    SAFE --> ESD["Аварийное\nотключение (ESD)"]
{{< /diagram >}}

---

## Структура нормативных требований

{{< table title="Применимые стандарты промышленной холодильной техники" >}}
| Стандарт | Область применения |
|---|---|
| ASHRAE 15-2022 | Безопасность холодильных систем |
| ASHRAE 34-2022 | Классификация хладагентов |
| IIAR 2-2021 | Аммиачные системы |
| ISO 5149-1..4 | Международные требования безопасности |
| EN 378-1..4 | Европейские требования безопасности |
| ГОСТ 28547 | Установки холодильные промышленные |
| СП 60.13330.2020 | Отопление, вентиляция, кондиционирование |
{{< /table >}}
