---
title: "Транспортная холодильная техника"
aliases: ["Транспортная холодильная техника"]
description: "Комплексное руководство по системам охлаждения при перевозке: рефрижераторные грузовики и прицепы, интермодальные рефконтейнеры, морские холодильные установки, авиационная холодовая цепь, соответствие ATP, ASHRAE, ISO 5149 и EN 378."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - транспортная холодильная техника
  - рефрижераторный прицеп
  - рефконтейнер
  - холодовая цепь
  - соглашение ATP
  - морская холодильная установка
  - авиагрузовое охлаждение
  - мониторинг температуры
  - рефрижераторный грузовик
categories:
  - Холодильные системы
  - Транспортные применения
tags:
  - транспорт
  - ATP
  - рефконтейнер
  - прицеп
  - холодовая цепь
weight: 3
---

## Назначение и условия эксплуатации

Транспортные холодильные установки (Transport Refrigeration Units, TRU) поддерживают контролируемый температурный режим для скоропортящихся грузов на всём пути следования — от производителя до потребителя. Специфика эксплуатации: переменная температура окружающей среды, механические вибрации, ограниченная доступность электроэнергии, жёсткие нормативные требования в разных юрисдикциях.

Нормативная база: Соглашение ATP (Accord ATP), EN 13971, ISO 1496-2, ASHRAE Handbook Refrigeration (2022), ASHRAE 15, EN 378, СП 60.13330.2020.

---

## Принцип работы транспортной холодильной установки

TRU работает как автономный парокомпрессионный цикл (Vapour Compression Cycle), оптимизированный для мобильных применений:

{{< formula display="true" >}}
Q_0 = \dot{m}_{\text{хл}} \cdot (h_1 - h_4)
{{< /formula >}}

где Q₀ — холодильная мощность (кВт); ṁ_хл — массовый расход хладагента (кг/с); h₁ и h₄ — энтальпия пара на выходе испарителя и жидкости на выходе конденсатора (кДж/кг).

**Потребности в холодильной мощности:**

- Теплопередача через ограждения кузова (стены, пол, потолок).
- Инфильтрация при открывании дверей.
- Дыхание продукта (свежие фрукты, овощи).
- Начальное охлаждение «тёплого» груза при загрузке.

Основные компоненты: компрессор (привод от дизельного двигателя или электромотора), воздушный конденсатор, термостатический расширительный клапан (TRV) или электронный расширительный клапан (EEV), испаритель в грузовом отсеке.

---

## Системы охлаждения грузовиков и прицепов

### Рефрижераторные прицепы дальних перевозок

Агрегат монтируется в передней стенке прицепа; вентилятор испарителя создаёт поток вдоль потолка, возвратный воздух движется под грузом через реечный пол (T-bar floor). Холодильная мощность агрегата: 8–16 кВт (режим поддержания) и 15–25 кВт (режим быстрого охлаждения).

**Распределение воздуха:** вертикальные каналы между поддонами обеспечивают сквозную циркуляцию через груз, а не только вокруг него. Реечный пол — продольные каналы для возвратного потока при опоре на вес груза.

**Технология Cycle-Sentry:** отключение агрегата при достижении заданной температуры снижает расход дизельного топлива на 30–40 %.

**Типовой расход топлива:** 1,9–3,8 л/ч дизельного агрегата в непрерывном режиме (зависит от температуры окружающей среды, заданной температуры, плотности загрузки).

### Многотемпературные системы

Двухтемпературный агрегат (Dual-Temperature Unit) поддерживает морозильную зону (−29 °C) в передней части и охлаждаемую зону (+1…+3 °C) в задней при помощи термоизолирующей перегородки с электроуправляемыми заслонками.

---

## Рефрижераторные интермодальные контейнеры

### Конструкция рефконтейнера (Reefer Container)

Стандартные типоразмеры по ISO 1496-2: 20 фут (6,1 м, внутренний объём ≈ 28 м³) и 40 фут (12,2 м, ≈ 67 м³). Встроенный агрегат крепится в передней стенке.

{{< table title="Технические характеристики стандартного 40-футового рефконтейнера" >}}
| Параметр | Значение |
|---|---|
| Толщина изоляции (PUR) | 80–120 мм |
| Коэффициент теплопроводности PUR | 0,019–0,022 Вт/(м·К) |
| Суммарный U-коэффициент стенки | 0,35–0,45 Вт/(м²·К) |
| Холодильная мощность агрегата | 7 000–11 000 Вт |
| Диапазон установки температуры | −35…+30 °C |
| Точность регулирования | ±0,3 °C |
| Питание | 380–460 В, 3-фаза, 50/60 Гц |
| Потребляемая мощность | 5–12 кВт |
{{< /table >}}

**Конструкция Т-образного пола (T-bar Floor):** продольные каналы обеспечивают равномерное распределение воздуха по всей длине; однородность температуры ±0,5 °C при правильной укладке груза.

### Системы контролируемой атмосферы (CA, Controlled Atmosphere)

Для дышащих грузов (фрукты, овощи) применяются генераторы азота (PSA или мембранное разделение), снижающие содержание O₂ с 21 % до 1–5 %; скрубберы CO₂ удерживают его в диапазоне 0,5–10 %. Системы управления свежим воздухом регулируют воздухообмен 0,5–5 ч⁻¹ в зависимости от метаболической активности груза.

---

## Морские холодильные системы

### Контейнерные суда

Контейнеровозы снабжают сотни рефконтейнеров электроэнергией через палубные розетки; отдельный контейнер потребляет 5–15 кВт. Централизованная система мониторинга отслеживает работу каждого контейнера и фиксирует аварийные состояния.

### Охлаждение грузовых трюмов

Централизованные установки с рассольными или DX-змеевиками обслуживают несколько трюмов одновременно. Холодильная мощность: 350–1 760 кВт в зависимости от грузоподъёмности судна.

**Конденсаторы с охлаждением морской водой:** кожухотрубные теплообменники из титана или медно-никелевого сплава (CuNi 70/30). Перепад температур конденсации относительно температуры морской воды — 4–8 °C. На северных маршрутах температура морской воды < 10 °C круглогодично, что существенно повышает эффективность цикла.

---

## Авиационная холодовая цепь

Авиаперевозки температурочувствительных грузов (фармацевтика, биологические продукты, свежие продукты питания, электроника) требуют специальных решений из-за ограничений по массе, переменного давления на высоте и жёсткого временного окна.

**Основные методы термостатирования:**

- **Пассивные изотермические контейнеры** с PCM (Phase Change Materials) — поддержание температуры до 120 ч без внешнего питания.
- **Активные охлаждаемые контейнеры** с компрессионным циклом, питанием от 400 Гц / 115 В AC самолёта или наземного источника.
- **Системы сухого льда (CO₂)** — для температур ниже −40 °C; ограничение IATA: не более 200 кг CO₂ на ULD (UN 1845).
- **Интегрированное охлаждение грузовых отсеков** широкофюзеляжных грузовых самолётов (Boeing 747F, 777F, A330F).

Подробнее — в разделах дочерних статей настоящего руководства.

---

## Мониторинг температуры и нормативные требования

### Соглашение ATP

Европейское соглашение ATP (Accord sur les Transports des denrées Périssables) устанавливает международные стандарты для оборудования холодильного транспорта. Сертификация ATP требует периодического тестирования тепловой производительности и подтверждения соответствия при стандартизированных условиях.

{{< table title="Классификация изотермического оборудования по ATP" >}}
| Класс | Обозначение | Требование |
|---|---|---|
| Изотермический | IN | Поддержание ΔT при стандартных условиях |
| Изотермированный усиленный | IR | Улучшенная теплоизоляция |
| Рефрижераторный C | FRC | Поддержание +7 °C при +30 °C окружающей среды |
| Рефрижераторный F | FRF | Поддержание −20 °C при +30 °C окружающей среды |
{{< /table >}}

### Регистрация температуры

Электронные регистраторы данных (Data Loggers) фиксируют температуру с интервалом 1–15 мин, сохраняют данные для загрузки и аудита. Многоточечный мониторинг выявляет расслоение температуры и проблемы с воздухораспределением.

**Нормативные требования:**

- **США:** FDA FSMA (Food Safety Modernization Act) — управление температурой при транспортировке пищевых продуктов.
- **ЕС:** Регламент EC 853/2004 — максимальные температуры для мяса, птицы, рыбы, молочных продуктов.
- **Фармацевтика:** EU GDP Guidelines (Good Distribution Practice), ICH Q1A, 21 CFR Part 211.

---

## Требования к производительности по типам грузов

{{< table title="Температурные требования для основных категорий груза" >}}
| Груз | Температура | Требования к охлаждению |
|---|---|---|
| Замороженные продукты | ≤ −18 °C | 150–200 % производительности поддержания для быстрого охлаждения |
| Мясо охлаждённое | 0…+2 °C | Строгий мёртвый диапазон ≤ 2 °C |
| Бананы | +13…+14 °C | Недопустимо охлаждение ниже +12 °C |
| Цитрусовые | +4…+10 °C | Контроль влажности 85–95 % |
| Листовые овощи | 0…+2 °C | Отвод этилена |
| Фармацевтика 2–8 °C | +2…+8 °C | Допуск < 2 °C; резервное питание |
{{< /table >}}

**Пример расчёта тепловой нагрузки прицепа (SI):**

Прицеп 16 м (объём 90 м³), заданная температура −18 °C, T_окр = +35 °C, U_стен = 0,40 Вт/(м²·К), A_ограждений = 220 м²:

{{< formula display="true" >}}
Q_{\text{ограждения}} = U \cdot A \cdot \Delta T = 0{,}40 \times 220 \times 53 = 4\,664\text{ Вт} \approx 4{,}7\text{ кВт}
{{< /formula >}}

С учётом инфильтрации (+25 %) и нагрузки от вентиляторов: суммарная нагрузка ≈ 6,5–8,0 кВт в режиме поддержания.

---

## Источники питания транспортных агрегатов

{{< table title="Источники питания транспортных холодильных агрегатов" >}}
| Тип привода | Мощность | Применение |
|---|---|---|
| Дизельный двигатель | 10–40 л.с. | Дальние рейсы, автономная работа |
| Электростояночный режим (Shore Power) | 230/460 В | Терминал, городская доставка |
| Гибрид (дизель + АКБ) | — | Зоны с ограничением выбросов |
| Бортовое питание от двигателя грузовика | — | Малые фургоны |
{{< /table >}}

Гибридные системы сочетают дизельный привод с аккумуляторным хранилищем (ёмкость 4–8 ч охлаждения), что позволяет работать в городских зонах нулевых выбросов (Zero Emission Zones) без двигателя.

---

## Диаграмма компонентов системы

{{< diagram title="Типовая схема транспортной холодильной установки" >}}
graph LR
    ENG["Дизельный двигатель\n/ Электромотор"] --> COMP["Компрессор"]
    COMP --> COND["Конденсатор\n(воздушный)"]
    COND --> EXV["Расширительный\nклапан TRV/EEV"]
    EXV --> EVAP["Испаритель\n(грузовой отсек)"]
    EVAP --> COMP
    CNTRL["Микропроцессорный\nконтроллер"] --> COMP
    CNTRL --> EXV
    CNTRL --> DL["Регистратор\nданных"]
{{< /diagram >}}

---

## Технологии снижения выбросов

Новые нормативы (EU Stage V, US EPA Tier 4F) ускоряют переход к:

- Дизельным фильтрам твёрдых частиц (DPF) и системам SCR (Selective Catalytic Reduction).
- Хладагентам с низким GWP: R-452A (GWP = 2 140) взамен R-404A (GWP = 3 922); перспектива — R-454C, CO₂ (R-744).
- Полностью электрическим TRU на АКБ — внедрение ускоряется с ростом городских зон ZEZ.
