---
title: "Охлаждение при воздушных перевозках"
aliases: ["Охлаждение при воздушных перевозках"]
description: "Технические основы и инженерные решения для термостатирования авиагрузов: активные и пассивные ULD-контейнеры, эвтектические системы, сухой лёд, интегрированное охлаждение воздушных судов, валидация по IATA, ASHRAE, FDA 21 CFR Part 11, EU GDP."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - охлаждение авиагрузов
  - ULD контейнер температурный контроль
  - авиационная холодовая цепь
  - сухой лёд авиаперевозки
  - фармацевтика авиадоставка
  - эвтектические пластины ULD
  - IATA температурный контроль
  - активный охлаждаемый контейнер
categories:
  - Холодильные системы
  - Авиационный транспорт
tags:
  - IATA
  - ULD
  - PCM
  - сухой лёд
  - фармацевтика
  - холодовая цепь
weight: 5
---

## Рабочая среда авиационного грузового отсека

Грузовые отсеки воздушных судов создают уникальные условия, принципиально отличающиеся от наземного транспорта.

### Давление и плотность воздуха

На крейсерской высоте 10 000–12 000 м давление в герметизированном отсеке составляет 75–85 кПа (эквивалент высоты 2 400 м). Негерметизированные грузовые отсеки испытывают давление окружающей среды: на высоте 12 000 м — около 25 кПа. Пониженная плотность воздуха снижает конвективный коэффициент теплоотдачи испарителей на 15–20 % при крейсерском полёте.

### Температурный профиль полёта

{{< table title="Условия окружающей среды по этапам полёта" >}}
| Этап полёта | Продолжительность | Температура окружающей среды | Электропитание |
|---|---|---|---|
| Земля (жаркий климат) | 30–60 мин | +30…+50 °C | 400 Гц AC или GPU |
| Земля (холодный климат) | 30–60 мин | −30…+10 °C | 400 Гц AC или GPU |
| Набор высоты | 15–25 мин | убывающая | ограниченное |
| Крейсер | 1–15 ч | −55…−40 °C | доступно от борта |
| Снижение | 20–30 мин | возрастающая | доступно от борта |
{{< /table >}}

Быстрые тепловые переходы (вылет при +40 °C, крейсер при −50 °C) создают перепад 90 °C за 20–25 мин; алгоритм управления должен справляться с этим без перерегулирования (overshoot).

---

## Термическое управление устройствами загрузки (ULD)

ULD (Unit Load Device) — стандартизированные контейнеры для интеграции с системами обработки грузов самолёта. Термостатирование варьируется от пассивной изоляции до активного охлаждения.

### Пассивные изолированные ULD

**Изоляционные материалы:**

- Полиуретановая пена (PUR): толщина 50–100 мм, RSI = 3,5–7,0 м²·К/Вт.
- Вакуумно-изоляционные панели (VIP, Vacuum Insulation Panels): толщина 25–40 мм, RSI = 15–25 м²·К/Вт — в 3–5 раз эффективнее PUR при той же толщине.

**Конструкция оболочки:**

- Наружная оболочка: алюминиевый сплав 2024-T3 или 7075-T6, толщина 1,6–2,0 мм.
- Минимизация тепловых мостов: низкотеплопроводные опоры, периметральные уплотнители.
- Контроль инфильтрации: компрессионные уплотнители, воздухопроницаемость < 0,1 ач⁻¹.

**Материалы PCM (Phase Change Materials) для пассивного аккумулирования:**

{{< table title="Эвтектические составы для авиационных ULD" >}}
| Состав PCM | Температура фазового перехода | Скрытая теплота | Применение |
|---|---|---|---|
| H₂O / NaCl 23 % | −21 °C | 280 кДж/кг | Замороженные фармацевтические препараты |
| Чистая вода | 0 °C | 334 кДж/кг | Свежие продукты |
| Проприетарный солевой состав | +5 °C | 290 кДж/кг | Охлаждаемые биопрепараты |
| Смесь парафинов | +21 °C | 190 кДж/кг | Температурочувствительные химикаты |
{{< /table >}}

Длительность поддержания температуры: 24–96 ч в зависимости от внешних условий, массы PCM и качества изоляции.

### Активные охлаждаемые ULD

Электроприводные холодильные модули, встроенные в конструкцию ULD:

{{< table title="Параметры активных ULD-контейнеров" >}}
| Параметр | RKN (активный) | RAP (активный) |
|---|---|---|
| Внутренний объём | 4,2 м³ | 6,1 м³ |
| Холодильная мощность | 1 500 Вт при +38 °C | 2 000 Вт при +38 °C |
| Масса (пустой) | 95–115 кг | 140–165 кг |
| Изоляция | PU 75 мм | PU 75 мм |
| Тип компрессора | спиральный или роликовый | спиральный |
| Питание | 400 Гц / 115 В AC или 230 В | 400 Гц / 115 В AC |
| Потребляемая мощность | 0,8–2,5 кВт | 1,5–3,5 кВт |
| Хладагенты | R-134a, R-452A, R-513A | R-134a, R-452A |
{{< /table >}}

Диапазон контроля: −20…+25 °C с точностью ±2 °C; резервная батарея мониторинга обеспечивает 4–8 ч автономной работы при отсутствии питания.

---

## Криогенное охлаждение с использованием сухого льда

Сублимация сухого льда (твёрдого CO₂) обеспечивает охлаждение за счёт энтальпии сублимации без механических систем.

### Термодинамические свойства сухого льда

- Температура сублимации: −78,5 °C при 101,325 кПа.
- Удельная теплота сублимации: 571 кДж/кг при 1 атм.
- Плотность (твёрдый CO₂): 1 560 кг/м³.
- Удельная теплоёмкость (твёрдый, при −78 °C): 1,04 кДж/(кг·К).
- Коэффициент расширения: 1 кг твёрдого → 0,51 м³ газа при СТУ.

### Расчёт требуемой массы сухого льда

Суммарная холодопроизводительность:

{{< formula display="true" >}}
Q_{\text{общ}} = m_{\text{лёд}} \cdot \left[h_{\text{суб}} + c_{p,\text{газ}} \cdot (T_{\text{конт}} - T_{\text{суб}})\right]
{{< /formula >}}

Требуемая масса для компенсации суммарного теплопритока Q_total за время t:

{{< formula display="true" >}}
m_{\text{лёд}} = \frac{Q_{\text{инфильтр}} + Q_{\text{продукт}}}{571 + c_{p,\text{газ}} \cdot \Delta T_{\text{газ}}}
{{< /formula >}}

**Практические значения:**

- Соотношение масса льда / масса продукта: 0,15–0,30 для поставок 24–48 ч.
- Требования к вентиляции: 0,5–1,0 л/мин на кг сухого льда.
- Ограничение IATA: максимум 200 кг CO₂ на один ULD (UN 1845).
- Концентрационные пределы CO₂: ТЛВ–TWA = 0,5 % (5 000 ppm); STEL = 3 % (30 000 ppm).
- Минимальная площадь вентиляционного отверстия: 25 см² на 50 кг сухого льда.

---

## Интегрированные системы охлаждения самолёта

### Централизованные охлаждающие установки

Крупные грузовые самолёты (Boeing 747F, 777F, MD-11F) могут быть оснащены бортовыми системами охлаждения грузовых зон:

- Холодильный цикл с парокомпрессией: 5–20 кВт на зону.
- Привод компрессора: шина электропитания 115 В / 400 Гц трёхфазная или пневматический отбор воздуха.
- Независимые температурные зоны: 2–4 с отдельным управлением.

**Охлаждение расширением отбираемого воздуха (Bleed Air Expansion):**

- Сжатый отбираемый воздух 310–370 кПа, 200–260 °C расширяется через воздушно-цикличную машину.
- Температура на выходе турбины: −10…+5 °C.
- Расход: 0,05–0,15 кг/с на зону.
- Эффективный COP: 1,5–2,5 (с учётом расхода топлива двигателя).

{{< table title="Параметры зон грузового охлаждения" >}}
| Параметр | Стандартный грузовой отсек | Зона охлаждаемого груза | Зона глубокой заморозки |
|---|---|---|---|
| Диапазон температур | +5…+25 °C | −20…+20 °C | −40…−20 °C |
| Точность управления | ±5 °C | ±2 °C | ±3 °C |
| Воздухообменов в час | 3–6 | 8–12 | 10–15 |
| Контроль влажности | нет | опц. 50–75 % | нет |
| Требуемая мощность | только ECS | 3–6 кВт | 8–12 кВт |
{{< /table >}}

---

## Эвтектические пластинчатые системы

Эвтектические пластины (Eutectic Plates) заряжаются на земле от внешнего питания и обеспечивают охлаждение во время полёта без бортового потребления электроэнергии.

**Принцип работы:** PCM замораживается при −25…−30 °C в течение 6–12 ч; скрытое тепло фазового перехода поддерживает заданную температуру; теплообмен — естественной или принудительной конвекцией над пластинами.

**Конструкция пластины:**

- Корпус: HDPE или алюминий, толщина 2–4 мм.
- Внутренние рёбра или интенсификаторы теплообмена.
- Стандартные размеры: 400 × 600 × 25 мм, масса 4–8 кг.
- Количество на ULD: 8–20 пластин.
- Ориентация: вертикальная, вдоль стен контейнера — для оптимальной конвекции.
- Длительность охлаждения: 24–72 ч.

---

## Мониторинг температуры и регистрация данных

Нормативные требования FDA 21 CFR Part 11 и EU GDP обязывают вести непрерывную запись температуры при перевозке фармацевтической продукции.

{{< table title="Технические параметры регистраторов данных" >}}
| Параметр | Требование |
|---|---|
| Интервал записи | 1–15 мин (обычно 5 мин для фармацевтики) |
| Точность | ±0,5 °C в рабочем диапазоне |
| Ёмкость памяти | 8 000–32 000 точек |
| Связь | USB, Bluetooth, сотовая, RFID |
| Интерфейс тревог | визуальный + звуковой при выходе за пределы |
{{< /table >}}

**IoT-мониторинг в реальном времени:**

- Сотовые устройства с GPS.
- Датчики температуры, влажности, ударных нагрузок, освещённости.
- Облачные платформы с уведомлением по SMS / e-mail.
- Автономность батарей: 7–30 сут непрерывной работы.

---

## Управление фармацевтическими перевозками

### Классификация по температуре

{{< table title="Классификация фармацевтической холодовой цепи" >}}
| Категория | Диапазон | Типичная продукция |
|---|---|---|
| Ультра-холодная (Ultra-Cold) | −80…−60 °C | мРНК-вакцины |
| Замороженная | −25…−15 °C | Обычные вакцины, биопрепараты |
| Охлаждаемая | +2…+8 °C | Большинство вакцин, инсулин, кровь |
| ККТ (Controlled Room Temperature) | +15…+25 °C | Твёрдые лекарственные формы |
{{< /table >}}

### Расчёт среднекинетической температуры (MKT)

{{< formula display="true" >}}
T_{\text{MKT}} = \frac{\Delta H / R}{\ln\!\left(\dfrac{\sum_i t_i \cdot e^{-\Delta H / (R T_i)}}{\sum_i t_i}\right)^{-1}}
{{< /formula >}}

где ΔH/R = 83 144 К (стандартная энергия активации по ICH Q1A); T_i — абсолютная температура в интервале i (К); t_i — длительность интервала (ч).

MKT позволяет оценить совокупное воздействие температурных отклонений на стабильность продукции без однозначного сравнения с верхним пределом диапазона.

### Требования валидации

1. **Термическое картирование:** однородность ±2 °C по всему контейнеру.
2. **OQ (Operational Qualification):** испытания при экстремальных условиях (летний / зимний профиль ISTA 7D).
3. **PQ (Performance Qualification):** имитационные испытания с реальным грузом.
4. **Ежегодная переаттестация** активных охлаждающих устройств.

---

## Ограничения и компромиссы при проектировании

{{< table title="Инженерные ограничения авиационных систем охлаждения" >}}
| Фактор | Ограничение | Влияние на проектирование |
|---|---|---|
| Масса оборудования | −0,03–0,05 л топлива на 1 кг на 1 000 км | Приоритет VIP и PCM вместо активных систем |
| Электропитание на борту | 115 В / 400 Гц; конкуренция с другими системами | Расчёт бюджета мощности |
| GPU (Ground Power Unit) | Обычно 60–90 мин до вылета | Предзарядка PCM за 6–12 ч на земле |
| Давление на высоте | Объёмный КПД компрессора −5…10 % | Учёт при выборе типоразмера |
| Тепловые удары | Перепад окружающей среды 90 °C за 20 мин | Алгоритм управления без перерегулирования |
{{< /table >}}

---

## Применимые стандарты

{{< table title="Нормативная база для авиационных холодовых цепей" >}}
| Стандарт | Область применения |
|---|---|
| IATA Temperature Control Regulations (TCR) | Температурные диапазоны, допуски, упаковка |
| IATA DGR (Dangerous Goods Regulations) | Сухой лёд UN 1845, биологические грузы |
| IATA CEIV Pharma | Сертификация аэропортов и операторов |
| FDA 21 CFR Part 11 | Электронные записи, регистрация данных |
| EU GDP Guidelines | Надлежащая дистрибьюторская практика |
| ASHRAE Handbook Refrigeration (2022) | Расчётные методы, хладагенты |
| ISO 5149-1..4 | Международная безопасность холодильных систем |
| ГОСТ Р 55601—2013 | Термоизолирующие транспортные контейнеры |
{{< /table >}}
