---
title: "Температурный контроль при авиаперевозках"
aliases: ["Температурный контроль при авиаперевозках"]
description: "Системы и методы температурного контроля для авиафрахта: физические принципы, методика расчёта, типы контейнеров и хладоносителей, мониторинг, валидация IQ/OQ/PQ. Требования IATA, EU GDP, ASHRAE, FDA 21 CFR Part 11."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - температурный контроль авиафрахт
  - IATA холодовая цепь
  - авиаконтейнер изотермический
  - фармацевтика авиадоставка
  - валидация IQ OQ PQ
  - сухой лёд авиаперевозки
  - GDP авиагрузы
  - мониторинг температуры авиа
categories:
  - Холодильные системы
  - Авиационный транспорт
tags:
  - IATA
  - GDP
  - валидация
  - фармацевтика
  - сухой лёд
  - PCM
weight: 2
---

## Обзор

Температурный контроль при авиаперевозках (Air Freight Temperature Control) — критическая составляющая логистики скоропортящейся и биологически активной продукции. В отличие от наземного транспорта, авиафрахт требует обеспечения стабильного микроклимата в условиях переменного давления на высоте, колебаний внешней температуры до ±50 °C и ограничений по массе и электропитанию.

Основные категории грузов:

- Фармацевтические препараты и вакцины (+2…+8 °C).
- Замороженные биологические образцы (≤ −20 °C).
- Ультра-холодные препараты (≤ −60 °C, мРНК-вакцины).
- Органы для трансплантации (строгий контроль ±1 °C).
- Свежие продукты питания и живые организмы.

Нормативная база: IATA TCR (Temperature Control Regulations), IATA DGR, EU GDP Guidelines, FDA 21 CFR Part 11, ASHRAE Handbook Refrigeration (2022), ГОСТ 8.547–96.

---

## Физические принципы теплопередачи в авиаконтейнере

### Тепловое сопротивление изоляционной оболочки

Суммарное тепловое сопротивление многослойной стенки:

{{< formula display="true" >}}
R_{\text{total}} = \frac{1}{h_{\text{нар}}} + \sum_{i} \frac{d_i}{\lambda_i} + \frac{1}{h_{\text{вн}}}
{{< /formula >}}

где d_i — толщина i-го слоя (м); λ_i — коэффициент теплопроводности (Вт/(м·К)); h — коэффициенты конвективного теплообмена снаружи и внутри (Вт/(м²·К)).

Коэффициент теплопередачи контейнера:

{{< formula display="true" >}}
U = \frac{1}{R_{\text{total}}} \quad \left[\text{Вт/(м²·К)}\right]
{{< /formula >}}

**Типовые значения U:**

- Жёсткий контейнер PUR 75 мм: U = 0,18–0,22 Вт/(м²·К).
- Жёсткий контейнер PUR 100 мм: U = 0,14–0,18 Вт/(м²·К).
- Аэрогель + пластик: U = 0,08–0,12 Вт/(м²·К).
- VIP 25–40 мм: U = 0,04–0,08 Вт/(м²·К).

### Нестационарный теплообмен и постоянная времени

Для контейнера с грузом постоянная времени:

{{< formula display="true" >}}
\tau = \frac{m_{\text{груза}} \cdot c_p}{U \cdot A}
{{< /formula >}}

Изменение температуры груза со временем:

{{< formula display="true" >}}
T(t) = T_{\text{окр}} + (T_0 - T_{\text{окр}}) \cdot e^{-t/\tau}
{{< /formula >}}

**Пример (SI):** контейнер объёмом 20 л, изоляция PUR 75 мм (U = 0,20 Вт/(м²·К), A = 1,0 м²), масса груза 15 кг (c_p = 3,5 кДж/(кг·К)):

{{< formula display="true" >}}
\tau = \frac{15 \times 3\,500}{0{,}20 \times 1{,}0} = 262\,500\text{ с} \approx 73\text{ ч}
{{< /formula >}}

Это означает, что за первые 24 ч температура груза изменится примерно на 28 % от разности T₀ − T_окр — при отсутствии хладоносителя.

### Тепловая нагрузка от солнечного излучения

На фюзеляж воздушного судна при наземном ожидании падает интенсивность солнечного излучения 500–800 Вт/м²; 10–15 % поглощается наружной поверхностью контейнера, что добавляет к расчётной нагрузке:

{{< formula display="true" >}}
Q_{\text{солн}} \approx 0{,}12 \times A_{\text{облуч}} \times I_{\text{солн}}
{{< /formula >}}

---

## Типы изотермических контейнеров

{{< table title="Основные типы авиационных изотермических контейнеров" >}}
| Тип | Объём, м³ | Диапазон температур | Изоляция | Время удержания, ч |
|---|---|---|---|---|
| Активный AKC | 0,3–2,0 | −40…+8 °C | PUR 80–150 мм | 48–72 |
| Пассивный PKG | 0,1–1,5 | +15…+25 °C | PUR 50–80 мм | 24–48 |
| Изотермический ящик | 0,02–0,5 | +2…+8 °C | PUR 100–200 мм | 12–36 |
| Пассивный PCM (RKN) | ≈ 4,2 | +2…+8 °C | VIP 30 мм + PCM | 48–96 |
| Активный RKN | ≈ 4,2 | −20…+25 °C | PUR 75 мм | без ограничений |
{{< /table >}}

**Материалы изоляции:** коэффициент теплопроводности λ:

- Полиуретан (PUR): 0,025–0,035 Вт/(м·К).
- Пенополистирол (EPS): 0,033–0,038 Вт/(м·К).
- Аэрогель: 0,013–0,018 Вт/(м·К).
- VIP: 0,004–0,007 Вт/(м·К).

---

## Хладоносители и аккумуляторы холода

### 1. Сухой лёд (CO₂ твёрдый)

Температура сублимации −78,5 °C; теплота сублимации 571 кДж/кг. Обеспечивает температуру ≤ −40 °C.

Расход сухого льда для контейнера объёмом 0,5 м³:

{{< formula display="true" >}}
m_{\text{CO}_2} \approx V \times (0{,}5\text{–}1{,}0)\text{ кг/м}^3 = 0{,}25\text{–}0{,}50\text{ кг}
{{< /formula >}}

Сухой лёд классифицируется как опасный груз Class 9, UN 1845 (IATA DGR). Требуется вентиляция: минимум 25 см² отверстий на 50 кг CO₂.

### 2. Гелевые аккумуляторы (Gel Packs)

Переохлаждённые водные растворы; температура фазового перехода −5…+10 °C; теплота плавления L_f ≈ 333 кДж/кг.

Требуемая масса гелевых аккумуляторов для компенсации тепловой нагрузки Q_нагр в течение времени t:

{{< formula display="true" >}}
m_{\text{гель}} = \frac{Q_{\text{нагр}} \cdot t}{L_f + c_{p,\text{гель}} \cdot \Delta T_{\text{использ}}}
{{< /formula >}}

**Пример:** нагрузка 500 Вт непрерывно, 24 ч, гелевые аккумуляторы (L_f = 333 кДж/кг, Δt_исп = 5 °C, c_p = 4,18 кДж/(кг·К)):

{{< formula display="true" >}}
m_{\text{гель}} = \frac{500 \times 86\,400}{333\,000 + 4\,180 \times 5} = \frac{43\,200\,000}{354\,900} \approx 122\text{ кг}
{{< /formula >}}

### 3. Эвтектические смеси

Водно-солевые растворы (NaCl, KNO₃) с температурой плавления −21,2 °C; многоразовые, стабильные. Применение: замороженный транспорт, биологические образцы.

### 4. Цифровые логгеры (Data Loggers) — обязательный компонент

- Регистрация каждые 15–60 с; точность ±0,5 °C.
- Память: 20 000–100 000 точек (соответствие EN 61 768).
- RFID-датчики: отслеживание в реальном времени по всей логистической цепи.
- Химические TTI-индикаторы (Time-Temperature Indicators): одноразовые, меняют цвет при превышении порога.

---

## Методика проектирования контейнера

### Шаг 1. Расчёт суммарной тепловой нагрузки

{{< formula display="true" >}}
Q_{\text{total}} = Q_{\text{провед}} + Q_{\text{солн}} + Q_{\text{продукт}} + Q_{\text{инфильтр}}
{{< /formula >}}

где:

- Q_провед = (ΔT / R_total) · A — теплопроводность через стенки.
- Q_солн ≈ 0,12 · A_облуч · I_солн (12 % поглощение, I_солн = 500 Вт/м²).
- Q_продукт — тепловыделение самого груза (дыхание, метаболизм).
- Q_инфильтр — инфильтрация через щели при открывании.

### Шаг 2. Определение требуемой ёмкости хладоносителя

{{< formula display="true" >}}
m_{\text{хл}} = \frac{Q_{\text{total}}}{L_f + c \cdot \Delta T_{\text{использ}}}
{{< /formula >}}

### Шаг 3. Выбор минимальной толщины изоляции

Для поддержания диапазона +2…+8 °C в течение 48 ч при T_окр = +40 °C:

{{< formula display="true" >}}
d_{\text{мин}} = \lambda \cdot \frac{\Delta T \cdot t \cdot A}{Q_{\text{total}}}
{{< /formula >}}

При λ = 0,030 Вт/(м·К), ΔT = 35 К, t = 48 · 3 600 = 172 800 с, A = 2,0 м², Q_total = 300 Вт:

{{< formula display="true" >}}
d_{\text{мин}} = 0{,}030 \times \frac{35 \times 172\,800 \times 2{,}0}{300} \approx 0{,}121\text{ м} = 121\text{ мм}
{{< /formula >}}

Принимается с учётом запаса 20–30 %: d = 150 мм PUR.

---

## Применение по типам грузов

### Фармацевтические препараты и вакцины (+2…+8 °C)

Наиболее жёсткие требования: вакцины DTP, грипп, моноклональные антитела, инсулин.

- Квалификация по IATA PI 650 (опасные грузы) или IATA CEIV.
- Протоколы стабильности при экстремальных температурах.
- Допуск: ±2 °C; холодовая цепь прерывается не более чем на 3 ч.
- Максимум 3 ч вне холодильника на всём маршруте.

### Замороженные биологические образцы (≤ −20 °C)

Кровь, плазма, ткани — контейнеры с сухим льдом обеспечивают −40…−50 °C, что гарантирует ≤ −20 °C для груза. Расчёт CO₂ аналогичен указанному выше.

### Органы для трансплантации

{{< table title="Требования к транспортировке органов" >}}
| Орган | Температура | Максимальное время перевозки |
|---|---|---|
| Сердце | +4…+8 °C | 4–6 ч |
| Печень | +4…+8 °C | 9–12 ч |
| Почки | +2…+6 °C | 24–36 ч |
{{< /table >}}

Специализированные контейнеры Organ Care System (XCUR) с активным мониторингом и сигнализацией; 100 % резервирование систем для авиарейсов.

---

## Валидация и квалификация контейнеров

### Трёхэтапная процедура IQ / OQ / PQ

1. **IQ (Installation Qualification):** проверка конструкции, размеров, целостности изоляции, состояния уплотнений и совместимости материалов.

2. **OQ (Operational Qualification):** циклические испытания при T_окр от −20 до +50 °C; профиль температуры внутри контейнера; критерий приёмки — ±2 °C от целевого диапазона в течение заявленного времени.

3. **PQ (Performance Qualification):** имитация реального маршрута с реальным грузом — земля (жарко) → набор высоты → крейсер → снижение → наземная обработка → задержка. Документация архивируется согласно 21 CFR Part 11; переаттестация каждые 2–3 года.

### Типовые ошибки и их предотвращение

{{< table title="Типовые ошибки при проектировании и эксплуатации" >}}
| Ошибка | Последствие | Меры предотвращения |
|---|---|---|
| Недостаточное предзаморозка контейнера | Перегрев груза в первые 2–4 ч | Охлаждение контейнера 8 ч при целевой T перед загрузкой |
| Избыток сухого льда | Переохлаждение, повреждение чувствительных препаратов | Расчёт по формуле; V × 0,3–0,7 кг/м³ |
| Неверное расположение датчика | Запись не отражает температуру груза | Датчик в геометрическом центре самого чувствительного груза |
| Отсутствие документации валидации | Несоответствие нормативным требованиям | Протокол IQ/OQ/PQ согласно 21 CFR Part 11 |
| Размещение грузов с несовместимыми требованиями | Перекрёстное загрязнение, повреждение | Отдельные компартменты или контейнеры |
{{< /table >}}

---

## Практические рекомендации

### Типовые значения параметров

{{< table title="Справочные параметры для проектирования" >}}
| Параметр | Значение |
|---|---|
| Толщина PUR-изоляции | 80–150 мм |
| λ полиуретана | 0,025–0,035 Вт/(м·К) |
| Допустимое время прогрева (без хладоносителя) до +25 °C | 3–4 ч (малые контейнеры) |
| Период калибровки датчиков температуры | 12 мес |
| Предзарядка эвтектических пластин | 6–12 ч при −25…−30 °C |
| Предохлаждение контейнера перед загрузкой | 4–8 ч |
{{< /table >}}

### Выбор метода охлаждения по длительности рейса

- До 6 ч: пассивный контейнер с PCM (парафин +15 °C или +21 °C).
- 6–24 ч: пассивный контейнер с эвтектическими пластинами +5 °C + сухой лёд.
- Свыше 24 ч: активный холодильный контейнер или кабина с интегрированным охлаждением.

---

## Стандарты и нормативные требования

{{< table title="Нормативная база температурного контроля авиафрахта" >}}
| Стандарт | Область применения |
|---|---|
| IATA PI 650 | Опасные грузы — сухой лёд, аккумуляторы холода |
| IATA IATC Resolution 2 | Изотермические контейнеры для фармацевтики |
| IATA CEIV Pharma | Сертификация операторов и аэропортов |
| ISO 13011:2018 | Холодовые цепи для пищевых и замороженных товаров |
| PIC/S Annex 5 | Правила холодовой цепи для лекарственных средств |
| EU GDP Guidelines | Надлежащая дистрибьюторская практика |
| ASHRAE Handbook Refrigeration (2022) | Расчётные методы, мобильные холодильные системы |
| FDA 21 CFR Part 11 | Электронные записи, регистрация данных |
| ГОСТ 8.547–96 | Проверка функциональных характеристик датчиков температуры |
{{< /table >}}
