---
title: "Рефрижерация грузовых отсеков воздушных судов"
aliases: ["Рефрижерация грузовых отсеков воздушных судов"]
description: "Системы контроля температуры в грузовых отсеках воздушных судов: активные и пассивные контейнеры, материалы с фазовым переходом, сухой лёд, элементы Пельтье, тепловой баланс, нормативные требования IATA, ASHRAE, ГОСТ Р 55601."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - рефрижерация грузового отсека воздушного судна
  - пассивный контейнер авиагруз
  - активный контейнер авиагруз
  - PCM авиаперевозки
  - сухой лёд авиагрузовой отсек
  - тепловой баланс авиаконтейнера
  - IATA DGR холод
  - авиационная логистика температурный контроль
categories:
  - Холодильные системы
  - Авиационный транспорт
tags:
  - авиагрузы
  - PCM
  - сухой лёд
  - Пельтье
  - IATA
  - ASHRAE
weight: 1
---

## Обзор

Рефрижерация грузовых отсеков воздушных судов — комплексная инженерная задача, объединяющая теплофизику изоляции, хладодинамику охладителей, ограничения по массе и жёсткие нормативные требования. Температура в грузовом отсеке может колебаться от −55 °C на крейсерской высоте до +50 °C при стоянке в жарком аэропорту.

Согласно IATA и ASHRAE Handbook Refrigeration (2022), применяется иерархия методов:

1. Климатизированные грузовые кабины (интегрированные системы ВС).
2. Активные охлаждаемые контейнеры.
3. Пассивные контейнеры с PCM и эвтектическими пластинами.
4. Пассивные контейнеры с сухим льдом.

Нормативная база: IATA PCD, IATA DGR, ASHRAE 16, ISO 12225, FDA 21 CFR Part 11, ГОСТ Р 55601—2013, СП 60.13330.2020.

---

## Физические принципы теплообмена в грузовом отсеке

Три механизма теплообмена действуют одновременно:

- **Конвекция** с внешней атмосферой (на высоте 10 км — T_нар ≈ −55 °C).
- **Кондукция** через фюзеляж и изоляцию.
- **Радиация** солнечного излучения в дневное время (до 800 Вт/м² на горизонтальную поверхность).

### Основное уравнение теплопередачи

{{< formula display="true" >}}
Q = U \cdot A \cdot \Delta T
{{< /formula >}}

где Q — тепловой поток (Вт); U — коэффициент теплопередачи (Вт/(м²·К)); A — площадь поверхности (м²); ΔT — разность температур (К).

### Тепловое сопротивление многослойной стенки

{{< formula display="true" >}}
R_{\text{total}} = \frac{1}{h_{\text{нар}}} + \frac{d_{\text{изол}}}{\lambda_{\text{изол}}} + \frac{1}{h_{\text{вн}}}
{{< /formula >}}

**Типовые значения U:**

- Фюзеляж воздушного судна (необорудованный): U = 0,4–0,6 Вт/(м²·К).
- Пассивный авиаконтейнер: U = 0,15–0,25 Вт/(м²·К).
- Высококачественный контейнер с VIP: U = 0,04–0,08 Вт/(м²·К).

---

## Типы систем рефрижерации для авиагрузов

### 1. Активные контейнеры с контролируемой температурой

Активные рефрижерирующие контейнеры (Active Refrigerated Containers) оснащены встроенными компрессорными холодильными машинами.

**Параметры:**

- Диапазон температур: −25…+25 °C, точность ±2…3 °C.
- Питание: аккумуляторные батареи (12–24 ч автономно) или внешний источник (115 В / 400 Гц от борта ВС, или 230 В от наземного GPU).
- Масса системы охлаждения: 15–40 % от сухой массы контейнера.
- Типовой объём: 50–1 500 л.
- Хладагенты: R-134a (GWP = 1 430), R-452A (GWP = 2 140), R-513A (GWP = 631).

Сертификация по IATA DGR и IATA PCD; обязательная квалификация по эффективности изоляции и надёжности холодильного контура.

### 2. Пассивные изолированные контейнеры

Не требуют электропитания; принцип — длительная теплоизоляция с аккумуляторами холода.

**Конструктивные варианты:**

- **Жёсткие контейнеры из PUR (Rigid PUR Boxes):** толщина 50–100 мм, λ = 0,025–0,030 Вт/(м·К); время удержания +2…+8 °C при T_окр = +25 °C — 48–96 ч (объём 10–20 л).
- **Складные контейнеры из вспененного полиэтилена:** плотность 20–30 кг/м³; компактны для обратной доставки.
- **Многослойные конструкции (пластик + фольга + аэрогель):** минимизация массы при высоком тепловом сопротивлении.

**Эффект высоты:** при T_нар = −55 °C на крейсерской высоте тепловые потери через изоляцию резко падают — контейнер «самоохлаждается», что продлевает время удержания до 12–24 ч полёта (для малых объёмов).

### 3. Материалы с фазовым переходом (PCM)

{{< table title="PCM для авиационных контейнеров" >}}
| Материал | Температура плавления | Скрытая теплота | Применение |
|---|---|---|---|
| Парафин C₁₆–C₁₈ | +20…+27 °C | 150–170 кДж/кг | Грузы при комнатной температуре |
| Эвтектическая смесь | +5 °C или +15 °C | 160–180 кДж/кг | Фармацевтика, вакцины |
| Полиэтиленгликоль | +10 °C | 140 кДж/кг | Охлаждённые грузы |
| Водно-солевой состав (NaCl 23 %) | −21 °C | 280 кДж/кг | Замороженные биологические образцы |
{{< /table >}}

**Конструкция PCM-пластин:** масса 2–5 кг на 20-литровый контейнер; предзаморозка за 24 ч при −20 °C (для эвтектических смесей +5 °C); период охлаждения при T_окр = +25 °C — 36–72 ч.

### 4. Сухой лёд (CO₂ твёрдый)

Температура сублимации −78,5 °C; теплота сублимации 571 кДж/кг. Применяется для ультра-низкотемпературных грузов (биопробы, генетический материал, мРНК-вакцины).

**Скорость сублимации:**

- В условиях земли: 5–8 кг/сут.
- На высоте 10 км: 0,5–1,5 кг/сут (в 4–5 раз медленнее из-за низкой температуры окружающей среды).

**Масса на контейнер:** 2–10 кг на 10–20 л.

**Требования безопасности:**

- Образование CO₂ в грузовом отсеке — опасность удушья; обязательна вентиляция.
- Минимальная площадь вентиляционных отверстий: 25 см² на 50 кг сухого льда.
- ПДК CO₂: TWA = 5 000 ppm; STEL = 30 000 ppm.
- IATA UN 1845, Class 9: ограничение 200 кг на один ULD.
- Фитосанитарные ограничения: в ряде стран запрещён для пищевых грузов без специального разрешения.

### 5. Контейнеры с термоэлектрическим охлаждением (Пельтье)

Твёрдотельные охлаждающие модули Пельтье (Thermoelectric Coolers, TEC) без движущихся частей:

- Мощность охлаждения: 10–50 Вт.
- Масса модуля: 0,5–2 кг.
- COP = 0,5–1,2 при ΔT = 20 К.
- Требуют стабильного электропитания.
- Применение: короткие рейсы (≤ 6 ч), небольшие тепловые нагрузки.

### 6. Абсорбционные системы

Переносные абсорбционные холодильники (H₂O / NH₃ или H₂O / LiBr) без движущихся частей; применяются редко из-за пониженной надёжности на вибрирующем воздушном судне.

---

## Климатизация грузовых отсеков воздушного судна

### Охлаждение навалочных грузов

На специализированных грузовых самолётах (Boeing 747F, 777F, MD-11F, A330-200F) интегрированные системы кондиционирования обслуживают грузовые кабины:

- Поддерживаемая температура: 0…+4 °C.
- Холодильная мощность: 20–80 кВт в зависимости от типа ВС.
- Точность регулирования: ±2 °C.

### Обогрев при экстремальных холодах

В аэропортах Сибири, Канады, Гренландии зимой требуется активный обогрев грузового отсека:

- Горячий воздух подаётся от основного теплообменника HVAC борта.
- Мощность обогрева: 10–40 кВт.
- Управление: трёхходовой клапан с термостатом на выходе.

---

## Расчёт теплового баланса грузового контейнера

### Нестационарный теплообмен

{{< formula display="true" >}}
\frac{dT_{\text{груза}}}{dt} = \frac{Q_{\text{поступ}}}{m_{\text{груза}} \cdot c_p}
{{< /formula >}}

где Q_поступ = U · A · (T_окр − T_груза).

При постоянных граничных условиях время изменения температуры от T_нач до T_цель:

{{< formula display="true" >}}
\tau = \frac{m_{\text{груза}} \cdot c_p}{U \cdot A} \cdot \ln\!\left(\frac{T_{\text{нач}} - T_{\text{окр}}}{T_{\text{цель}} - T_{\text{окр}}}\right)
{{< /formula >}}

**Пример (SI):** контейнер объёмом 20 л, PUR 75 мм (U = 0,20 Вт/(м²·К), A = 1,0 м²), масса груза 15 кг (c_p = 3,5 кДж/(кг·К)), T_нач = +2 °C, T_цель = +8 °C, T_окр = +25 °C:

{{< formula display="true" >}}
\tau = \frac{15 \times 3\,500}{0{,}20 \times 1{,}0} \cdot \ln\!\left(\frac{2 - 25}{8 - 25}\right) = 262\,500 \times \ln(1{,}353) \approx 77\,700\text{ с} \approx 21{,}6\text{ ч}
{{< /formula >}}

С запасом безопасности +20–30 % на дефекты изоляции и открывание контейнера: ≈ 26–28 ч. Это отвечает практическому времени удержания температуры для данного контейнера.

---

## Применение в авиадоставке

### Фармацевтика и вакцины (+2…+8 °C)

Стандартная комбинация для трансатлантического рейса (8–10 ч):

- Пассивный контейнер 10–20 л с эвтектическими пластинами +5 °C (подготовка 24 ч при −20 °C).
- 2–4 пластины массой 4–8 кг каждая.
- GPS-логгер температуры с записью 5-минутными интервалами.

### Живые организмы (саженцы, пчёлы, рыба)

- Саженцы: +5…+15 °C; активные контейнеры с вентиляцией.
- Пчёлы: +10…+18 °C; пассивные контейнеры с вентиляцией.
- Рыба свежая: −2…+4 °C; смесь льда и PCM; перфорированные поддоны.

### Свежая продукция и деликатесы (0…+4 °C, 24–72 ч)

Жёсткий контейнер + сухой лёд (2–5 кг на 20 л) или PCM-пластины.

---

## Практические рекомендации

### Подготовка контейнера перед полётом

1. Охладить пустой контейнер в морозильнике 4–6 ч.
2. Загрузить груз при температуре не выше целевой.
3. Герметизировать и маркировать при активной рефрижерации.
4. Установить логгер и активировать запись.

### Мониторинг

Батарейные логгеры температуры и влажности: диапазон −20…+60 °C, разрешение ±0,5 °C, интервал записи 15–30 мин. Стоимость одноразовых логгеров: 20–80 EUR.

---

## Стандарты и нормативные требования

{{< table title="Нормативная база рефрижерации авиагрузовых отсеков" >}}
| Стандарт | Область применения |
|---|---|
| IATA PCD (Pharmaceutical Consignment Guidelines) | Требования к изоляции, время удержания T, сертификация |
| IATA DGR | Сухой лёд UN 1845, химические хладагенты — опасные грузы |
| ASHRAE 16 | Методика U-значений; минимум R = 3,5 м²·К/Вт |
| ISO 12225 | Термоизоляционные испытания контейнеров |
| FDA 21 CFR Part 11 | Регистрация температурных данных |
| ГОСТ Р 55601—2013 | Транспортные термоизолирующие контейнеры |
| СП 60.13330.2020 | Холодоснабжение и хладоносители |
| EN 378-1..4 | Требования безопасности холодильных систем |
{{< /table >}}
