---
title: "Авиаперевозки в холодовой цепи"
aliases: ["Авиаперевозки в холодовой цепи"]
description: "Комплексная система мероприятий и оборудования для поддержания контролируемого температурного режима скоропортящихся грузов при авиатранспортировке: теплофизические основы, компоненты, методика проектирования, стандарты IATA CEIV, ASHRAE, EN 13371, ISO 23601."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - авиаперевозки холодовая цепь
  - cold chain air freight
  - IATA CEIV Pharma
  - фармацевтика авиалогистика
  - тепловой баланс авиаконтейнера
  - предварительное охлаждение груза
  - PCM холодовая цепь
  - морепродукты авиадоставка
categories:
  - Холодильные системы
  - Авиационный транспорт
tags:
  - IATA CEIV
  - холодовая цепь
  - фармацевтика
  - морепродукты
  - PCM
  - тепловой баланс
weight: 5
---

## Обзор

Авиаперевозки в холодовой цепи (Cold Chain Air Freight) — интегрированная система мероприятий и оборудования, обеспечивающая поддержание контролируемого температурного режима скоропортящихся грузов от пункта отправки до конечного потребителя. Критически важна для перевозки фармацевтических препаратов, вакцин, биологических образцов, морепродуктов, свежих фруктов и органов для трансплантации.

По данным IATA, около 45 % авиагрузов в 2023 году составляли скоропортящиеся товары, требующие температурного контроля. Нарушение холодовой цепи ведёт к потерям 5–40 % стоимости груза.

Специфика авиатранспортировки: время в пути 24–72 ч (против 15–30 сут морем) при смене климатических зон и высотных перепадах температуры до 90 °C.

Нормативная база: IATA CEIV Pharma, ASHRAE TC 9.2 (2023), EN 13371-2, ISO 23601:2021, EU GDP Guidelines, ГОСТ Р 50193.3–2012.

---

## Физические принципы и теплотехнические основы

### Закон Фурье для контейнера

Тепловой поток через стенки контейнера:

{{< formula display="true" >}}
Q = U \cdot A \cdot \Delta T_{\text{ср}}
{{< /formula >}}

где U — коэффициент теплопередачи (Вт/(м²·К)); A — площадь поверхности контейнера (м²); ΔT_ср — средняя разность температур (К).

**Типовые значения U для авиаконтейнеров:**

- Маленькие пассивные (10–20 л): U = 1,2–1,5 Вт/(м²·К).
- Средние (50–100 л): U = 0,9–1,1 Вт/(м²·К).
- Крупные ULD (1,5–2,5 м³): U = 0,7–0,9 Вт/(м²·К).

### Число Фурье и выравнивание температуры

Время температурного выравнивания по массе груза:

{{< formula display="true" >}}
\mathrm{Fo} = \frac{\lambda}{\rho \cdot c_p \cdot L^2} \cdot t
{{< /formula >}}

При Fo ≈ 0,2–0,3 полное выравнивание достигается за 4–8 ч при ΔT = 20 °C — основание для требования предзаморозки груза за 12 ч.

### K-коэффициент кузова рефрижераторного транспорта

Для наземного плеча холодовой цепи (автомобильные рефрижераторы):

{{< formula display="true" >}}
K = \frac{Q}{A \cdot \Delta T} \quad \left[\text{Вт/(м²·К)}\right]
{{< /formula >}}

**Типовые значения K:**

- Стенка 80–100 мм PUR: K = 0,8–1,2 Вт/(м²·К) (EN 13371-2).
- Норматив ATP класс FRC: K ≤ 0,6–1,0 Вт/(м²·К).
- ASHRAE TC 9.2 (2023): U ≤ 1,5 Вт/(м²·К) для транспортных систем.

---

## Компоненты системы холодовой цепи

### Предварительное охлаждение груза

Перед упаковкой скоропортящиеся товары выдерживаются в холодильных камерах при целевой температуре минимум 12 ч. ASHRAE Handbook Refrigeration (2022) рекомендует 12–24 ч для достижения равномерного температурного поля в центре груза. Это сокращает нагрузку на хладоносители в полёте.

### Климатизированные зоны грузовых терминалов

{{< table title="Категории холодильных помещений авиатерминалов" >}}
| Категория | Температура | Точность | Скорость воздухообмена |
|---|---|---|---|
| А (фармацевтика) | +2…+8 °C / +15…+25 °C / −20 °C | ±1 °C | 8–12 ч⁻¹ |
| Б (пищевая промышленность) | −18…+4 °C | ±2 °C | 8–12 ч⁻¹ |
{{< /table >}}

Энергопотребление одного агрегата 30 кВт (холодопроизводительность): 8–12 кВт электрической мощности (COP = 2,5–3,5).

### Охлаждаемые тележки и ULD

Авиационные тележки ULD (LD3, LD7, LD8) со встроенными фазовыми аккумуляторами:

- Грузоподъёмность: 1 000–2 200 кг.
- Стандартные размеры LD3: 1,53 × 1,63 × 1,63 м.
- Толщина изоляции: 50–75 мм.
- Аккумулирующая ёмкость: 4–8 кВт·ч.
- Типовая энергозатрата на подготовку контейнера 1,5–2,0 м³: 15–25 кВт·ч.

### Рефрижераторный наземный транспорт

Автомобильные рефрижераторы класса В по EN 13371-2 (диапазон −20…+12 °C) обеспечивают доставку от терминала до склада получателя.

### Пассивные и активные хладоносители

**Пассивные:**

- Гелевые аккумуляторы (Gel Packs), ледяные блоки: 2–5 кг на 50 л.
- Сухой лёд (CO₂, −78,5 °C): глубокое замораживание.
- PCM — парафиновые и эвтектические составы.

**Активные:**

- Компактные компрессорные ULD-агрегаты (редко, из-за массы).
- Внешние мобильные охладители при наземной обработке.

---

## Методика проектирования: тепловой баланс контейнера

### Суммарный тепловой приток за время доставки

{{< formula display="true" >}}
Q_{\text{total}} = (Q_{\text{трансм}} + Q_{\text{инфильтр}} + Q_{\text{внутр}}) \cdot t_{\text{рейс}}
{{< /formula >}}

где:

- Q_трансм = U · A · ΔT — теплопередача через стенки (Вт).
- Q_инфильтр — инфильтрация при открывании люков (Вт).
- Q_внутр — дыхание груза, микробная активность (Вт).
- t_рейс — суммарное время рейса с наземными операциями (ч).

### Пример: ящик с морепродуктами 60 л (SI)

**Условия:**

- T_окр = +30 °C (в терминале и самолёте).
- T_груза нач = 0 °C; T_груза допуст ≤ +2 °C через 36 ч.
- A = 2,5 м²; U = 1,0 Вт/(м²·К).

**Расчёт:**

{{< formula display="true" >}}
Q_{\text{трансм}} = 1{,}0 \times 2{,}5 \times (30 - 2) = 70\text{ Вт}
{{< /formula >}}

{{< formula display="true" >}}
Q_{\text{total}} = 70 \times 36 \times 3\,600 = 9{,}07\text{ МДж} \approx 2{,}52\text{ кВт·ч}
{{< /formula >}}

**Выбор хладоносителя:**

Холодовая ёмкость льда при плавлении: 334 кДж/кг = 0,0928 кВт·ч/кг.

{{< formula display="true" >}}
m_{\text{лёд}} = \frac{2{,}52 \times 3\,600}{334} \approx 27\text{ кг}
{{< /formula >}}

Это 4–5 стандартных ледяных блоков по 5–6 кг. Запас: +30 % на неопределённости → 35 кг льда.

**Альтернатива — PCM-аккумуляторы** (парафин, T_пл = +2 °C, 160–200 кДж/кг при полном переходе):

{{< formula display="true" >}}
m_{\text{PCM}} = \frac{9{,}07 \times 10^6}{180\,000} \approx 50\text{ кг}
{{< /formula >}}

Требуемая непрерывная мощность охлаждения с запасом 30 %: ≥ 91 Вт.

---

## Применение по сценариям

### Фармацевтика (+2…+8 °C)

Вакцины и биопрепараты: допуск ±1 °C. Многоуровневая защита:

1. Пассивный PCM-контейнер (+12–24 ч буфер).
2. Активное охлаждение в терминалах.
3. Цифровой логгер (≥ 0,5 °C, интервал 15 мин).

### Морепродукты и свежее мясо (−1…+2 °C)

Экспресс-доставка 24–48 ч; ящики из EPS с предзаморозкой груза в туннелях при −30 °C за 4–6 ч; ледяные вставки 20–30 % от массы груза.

### Растительная продукция (+2…+4 °C, 85–95 % ОВ)

Контроль этилена (адсорбент активированный уголь), вентилируемые контейнеры. Время доставки: 36–72 ч.

---

## Температурные режимы по типам грузов

{{< table title="Нормативные диапазоны температур авиагрузов" >}}
| Продукт | Диапазон, °C | Допуск, °C | Время в пути, ч |
|---|---|---|---|
| Вакцины, инсулин | +2…+8 | ±1 | 72–120 |
| Свежее мясо | −1…+1 | ±2 | 24–48 |
| Морепродукты | −2…+2 | ±1,5 | 24–48 |
| Ягоды, зелень | +2…+4 | ±1 | 36–72 |
| Лекарства (CRT) | +15…+25 | ±2 | 72–168 |
| Замороженные продукты | −18…−20 | ±2 | до 72 |
{{< /table >}}

---

## Критические операции и типичные ошибки

{{< table title="Распространённые ошибки и способы предотвращения" >}}
| Ошибка | Последствие | Предотвращение |
|---|---|---|
| Прерывистое охлаждение между этапами | Конденсация, потеря качества | Непрерывная поддержка в климатизированных зонах |
| Недостаточное предзаморозка | Перегрев сердцевины | 12–24 ч выдержки в камере при целевой температуре |
| Избыток ледяных блоков | Переохлаждение деликатных товаров | Расчёт по уравнению теплового баланса |
| Неподходящий упаковочный материал | Нарушение теплоизоляции | PUR или EPS толщиной ≥ 50 мм |
| Отсутствие мониторинга | Невозможно выявить сбои | Обязателен логгер в центре груза |
{{< /table >}}

---

## Нормативная база

{{< table title="Стандарты холодовой цепи авиаперевозок" >}}
| Стандарт | Применение | Ключевые требования |
|---|---|---|
| IATA CEIV Pharma | Фармацевтические грузы | 2–8 °C, 15–25 °C или −20 °C; мониторинг; документация |
| ASHRAE TC 9.2 (2023) | Транспортные холодильные системы | COP ≥ 2,5; U ≤ 1,5 Вт/(м²·К) |
| EN 13371-2 | Рефрижераторные кузова | K ≤ 1,2 Вт/(м²·К); испытание при ΔT = 30 °C |
| ISO 23601:2021 | Фазовые и ледяные аккумуляторы | Методология испытаний |
| ГОСТ Р 50193.3–2012 | Изотермические контейнеры (РФ) | Теплоизоляционные требования |
| ATP Соглашение | Международная доставка пищи | K ≤ 0,6–1,0 Вт/(м²·К) по классу |
| EU GDP Guidelines | Фармацевтическое распределение | Документация, мониторинг, отклонения |
{{< /table >}}
