---
title: "Температурно-контролируемые контейнеры ULD"
aliases: ["Температурно-контролируемые контейнеры ULD"]
description: "Активные и пассивные системы термостатирования для авиаперевозок скоропортящихся грузов в контейнерах Unit Load Device (ULD): физические принципы, конструкция, методы расчёта, логистика. Стандарты IATA, FAA, ISO 6780, EN 12969."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - ULD температурный контроль
  - активный охлаждаемый контейнер ULD
  - пассивный ULD авиагруз
  - эвтектические пластины ULD
  - ACD активное охлаждение ULD
  - IATA ULD фармацевтика
  - тепловой баланс ULD
  - логистика температурный контроль авиа
categories:
  - Холодильные системы
  - Авиационный транспорт
tags:
  - ULD
  - ACD
  - эвтектика
  - IATA
  - FAA
  - ISO 6780
weight: 4
---

## Обзор

Температурно-контролируемые контейнеры ULD (Unit Load Device, устройство загрузки воздушного судна) — модульные контейнеры стандартизированной геометрии с интегрированными системами теплоизоляции и охлаждения для перевозки скоропортящихся грузов в грузовых трюмах воздушных судов.

Критичность применения: поддержание холодовой цепи в течение 12–48 ч без перерыва при колебаниях температуры окружающей среды от −40 °C (высота 10 км) до +60 °C (перрон в тропическом аэропорту).

Нормативная база: IATA DGR, IATA TCR, IATA ULD Loading Guide, FAA 14 CFR Part 49, ISO 6780:2016, EN 12969, EN 13501-2:2016, ГОСТ Р 30494, СНиП 3.05.04-85.

---

## Физические принципы

### 1. Теплопередача через стенку контейнера

{{< formula display="true" >}}
Q_{\text{in}} = U \cdot A \cdot \Delta T_{\text{mean}}
{{< /formula >}}

где U — коэффициент теплопередачи (Вт/(м²·К)); A — площадь поверхности (м²); ΔT_mean — логарифмическое среднее температурное напряжение (°C). Типовые значения: U = 0,15–0,35 Вт/(м²·К) для многослойных стенок.

### 2. Аккумулирование в PCM (фазопереходный материал)

{{< formula display="true" >}}
Q_{\text{PCM}} = m_{\text{PCM}} \cdot L_f
{{< /formula >}}

где m_PCM — масса фазопереходящего материала (кг); L_f — скрытая теплота фазового перехода (кДж/кг): для воды ≈ 334 кДж/кг, для NaCl-эвтектики ≈ 280 кДж/кг.

### 3. Конвективный теплообмен внутри контейнера

Зависит от разности температур груза и внутреннего воздуха, скорости циркуляции, режима течения (число Re). Важен для равномерности температурного поля.

---

## Конструкция ULD

### Пассивная теплоизоляция

Многослойная стенка:

- **Наружная оболочка:** алюминиевый сплав или полимер, толщина 1–2 мм (авиационные нагрузки, UV-стойкость).
- **Теплоизоляционный слой:** PUR, EPS или минеральная вата, толщина 50–100 мм (λ = 0,020–0,035 Вт/(м·К)).
- **Внутренняя отделка:** HDPE или рифлёный алюминий.

Тепловое сопротивление стенки:

{{< formula display="true" >}}
R = \sum_i \frac{\delta_i}{\lambda_i} \quad [\text{м²·К/Вт}]
{{< /formula >}}

### Активные системы охлаждения ULD

**ACD (Active Cooling Device) — батарейное питание:**

- Компактные компрессорные машины; Li-ion АКБ 48–96 В.
- Диапазон охлаждения: +2…+8 °C; холодопроизводительность: 500–2 000 Вт.
- Время автономной работы: 12–24 ч при T_нар ≤ +35 °C.
- Масса системы: 15–35 кг (допустимо в авиарегламентах).

**Pre-cooled Unit (подключение к ECS воздушного судна):**

- Охлаждение контейнера перед загрузкой до −18 °C.
- В полёте поддержание через воздуховоды борта.

{{< table title="Параметры активных ULD-систем" >}}
| Параметр | Значение |
|---|---|
| COP активной системы ACD | 2,0–3,5 |
| Максимальная масса контейнера | 70–120 кг (с системой) |
| Хладагенты | R-134a, R-452A, R-513A |
| Питание на борту | 115 В / 400 Гц трёхфазное |
| Питание на земле (GPU) | 230 В / 50 Гц |
{{< /table >}}

### Пассивные системы аккумуляции холода

**Эвтектические пластины:**

{{< table title="Параметры эвтектических пластин ULD" >}}
| Параметр | Значение |
|---|---|
| Кристаллизационная температура | −18, −9, −5, +2, +8 °C (регулируется составом) |
| Ёмкость одного набора (8–12 пластин) | 12–24 ч при ΔT = 10 °C |
| Объём одной пластины | 400–800 см³ |
| Ресурс циклирования | до 100 циклов замораживания/оттаивания |
| Требуемая масса на 100 л груза | 1,2–1,8 кг (на 24 ч, ΔT = 15 °C) |
{{< /table >}}

**Сухой лёд (CO₂ твёрдый):**

- Температура сублимации: −78,5 °C; теплота сублимации: 571 кДж/кг.
- Применение: экстремальные температуры (< −20 °C), мРНК-вакцины.
- Размещение: в отдельном компартменте, без прямого контакта с грузом.
- Расход: 1–3 кг на 100 л объёма на 24 ч.

---

## Методы расчёта

### Требуемая холодопроизводительность

{{< formula display="true" >}}
Q_{\text{req}} = Q_{\text{in}} + Q_{\text{resp}} + Q_{\text{load}}
{{< /formula >}}

где:

- Q_in — теплоприток через стенки (Вт).
- Q_resp — тепловыделение от дыхания груза (5–15 Вт на 100 кг для овощей и фруктов).
- Q_load — начальная теплоёмкость охлаждаемого груза (кДж); учитывается при загрузке тёплого груза.

### Время охлаждения груза до целевой температуры

{{< formula display="true" >}}
t_{\text{охл}} = \frac{m_g \cdot c_p \cdot (T_0 - T_t)}{Q_{\text{avail}}}
{{< /formula >}}

где m_g — масса груза (кг); c_p ≈ 3,5 кДж/(кг·К) для большинства пищевых продуктов.

### Проверка теплового баланса за время полёта

{{< formula display="true" >}}
T_{\text{final}} = T_{\text{init}} + \frac{Q_{\text{in}} \cdot t_{\text{flight}} - Q_{\text{removal}}}{m_g \cdot c_p}
{{< /formula >}}

Условие сохранения холодовой цепи: T_final ≤ T_max,допуст.

**Пример (SI):** груз 200 кг (c_p = 3,5 кДж/(кг·К)), T_init = +2 °C, T_max = +8 °C, Q_in = 250 Вт, эвтектические пластины отводят Q_removal = 400 Вт, время полёта 10 ч:

{{< formula display="true" >}}
T_{\text{final}} = 2 + \frac{(250 - 400) \times 10 \times 3\,600}{200 \times 3\,500} = 2 - \frac{5\,400\,000}{700\,000} = 2 - 7{,}7 < T_{\text{init}}
{{< /formula >}}

Отрицательный прирост температуры: система обеспечивает запас.

---

## Типовые сценарии применения

{{< table title="Сценарии применения ULD по типам грузов" >}}
| Груз | Требуемая T, °C | Система аккумуляции | Тип ULD |
|---|---|---|---|
| Вакцины, биопрепараты | +2…+8 или −20…−25 | Эвтектика + сухой лёд | ACD или пассивный |
| Свежие фрукты/овощи | +2…+5 | Эвтектика (низкотемп.) | Пассивный, вентилируемый |
| Фармацевтика (CRT) | +15…+25 | Парафин PCM | Пассивный утеплённый |
| Морепродукты (заморозка) | −18…−20 | Сухой лёд | Пассивный усиленный |
{{< /table >}}

### Климатические зоны (классификация ASHRAE)

- **AH (жаркий):** T_нар до +55 °C → обязателен ACD или двойная эвтектика.
- **AL (умеренный):** до +35 °C → стандартная эвтектика.
- **SN (субнормальный):** до +16 °C → пассивная изоляция.

---

## Оптимальная логистическая схема

{{< diagram title="Временная схема подготовки и использования температурно-контролируемого ULD" >}}
gantt
    title Подготовка ULD к отправке
    dateFormat HH:mm
    section Подготовка
    Заморозка эвтектических пластин (−22 °C) :a1, 00:00, 48h
    Предохлаждение груза (+2…+5 °C)          :a2, 36:00, 12h
    section За 2 ч до вылета
    Финальная проверка T логгером             :b1, 47:00, 30m
    Загрузка и герметизация ULD              :b2, after b1, 30m
    section Полёт и доставка
    Мониторинг через data logger              :c1, 48:00, 12h
    Экспорт данных и верификация              :c2, after c1, 30m
{{< /diagram >}}

**Рекомендованные временные ориентиры:**

- За 24–48 ч до вылета: охлаждение контейнера и эвтектических пластин при −22 °C.
- За 12 ч: предохлаждение груза при +2…+5 °C.
- За 1–2 ч до загрузки: проверка температуры груза и ULD.
- Во время полёта: мониторинг через логгер с интервалом 30 мин.
- После доставки: экспорт данных, верификация холодовой цепи.

---

## Выбор регистратора данных

Современные логгеры (TESTO 184, Elpro, Sensitech TempTale, Freshlogs):

{{< table title="Требования к регистраторам температуры для ULD" >}}
| Параметр | Требование |
|---|---|
| Диапазон измерений | −30…+60 °C |
| Точность | ±0,5 °C |
| Интерфейс | Bluetooth, USB; GDPR-совместимое облако |
| Сертификация | ISO 9000 калибровка; возможность судебной верификации |
| Запись данных | ≥ 20 000 точек |
| Интервал записи | 15–30 мин |
{{< /table >}}

---

## Критические ошибки при проектировании и эксплуатации

{{< table title="Критические ошибки эксплуатации температурно-контролируемых ULD" >}}
| Ошибка | Последствие | Предотвращение |
|---|---|---|
| Недостаток эвтектики | Главная причина выхода груза из режима | Расчёт по формуле Q_PCM = m·L_f |
| Прямой контакт сухого льда с грузом | Обморожение упаковки и продукта | Отдельный герметичный компартмент |
| Отсутствие циркуляции воздуха | «Горячие пятна» до +15 °C при цели +2 °C | Перфорированные поддоны, каналы |
| Загрузка тёплого груза | Перегрузка аккумуляторов; выход из режима | Предохлаждение груза минимум 12 ч |
| Несоблюдение требований IATA по мойке эвтектических пластин | Снижение теплоёмкости; загрязнение | Промывка и сушка перед повторной заморозкой |
{{< /table >}}

---

## Стандарты и нормативные требования

{{< table title="Нормативная база для температурно-контролируемых ULD" >}}
| Стандарт | Область применения |
|---|---|
| IATA DGR, раздел 3.3 | Контейнеризация биологических и фармацевтических грузов |
| IATA TCR | Допустимые отклонения: ±2 °C для вакцин, ±3 °C для препаратов |
| IATA ULD Loading Guide | Нагрузки, позиционирование эвтектических пластин, вентиляция |
| FAA 14 CFR Part 49 | Сертификация грузовых контейнеров в США |
| ISO 6780:2016 | Размеры и массовые характеристики ULD |
| EN 12969 | Тепловые характеристики; испытания при разных T окружающей среды |
| EN 13501-2:2016 | Классификация по огнестойкости |
| ГОСТ Р 30494 | Параметры микроклимата в помещениях и контейнерах |
{{< /table >}}
