---
title: "Теплоизоляция рефрижераторных контейнеров"
aliases: ["Теплоизоляция рефрижераторных контейнеров"]
description: "Конструкция и теплотехнические характеристики теплоизоляционных систем рефрижераторных контейнеров: расчёт коэффициентов теплопередачи, термического сопротивления, анализ тепловых мостов и выбор изоляционных материалов."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - теплоизоляция рефрижераторный контейнер
  - пенополиуретан reefer
  - vacuum insulation panel VIP
  - коэффициент теплопередачи контейнер
  - ISO 1496-2
  - ГОСТ Р 50374
categories:
  - Транспортная рефрижерация
tags:
  - изоляция
  - ППУ
  - VIP
  - теплопередача
  - контейнер
weight: 4
---

## Обзор

Теплоизоляция (thermal insulation) — основной конструктивный элемент рефрижераторных контейнеров, определяющий их энергоэффективность и способность поддерживать температурный режим. Согласно ISO 1496-2:2021 и ГОСТ Р 50374-2016, тепловое сопротивление ограждений нормируется по классам в зависимости от дальности и условий перевозки. Качественная изоляция непосредственно снижает потребляемую мощность холодильной установки, снижает рабочий ресурс компрессора и минимизирует риск температурных отклонений при перебоях электроснабжения.

Особое значение теплоизоляция приобретает в морских перевозках на дальние расстояния (15–30 суток) и при авиаперевозке скоропортящихся грузов, где каждый кВт·ч потребления оборачивается прямыми логистическими затратами.

---

## Физические принципы теплопередачи через многослойное ограждение

Установившийся тепловой поток через плоскую многослойную стенку описывается уравнением:

{{< formula display="true" >}}
Q = \frac{\Delta T}{R_{\text{total}}} = U_c \cdot A \cdot \Delta T
{{< /formula >}}

где:
- $Q$ — тепловой поток, Вт;
- $\Delta T = T_{\text{внеш}} - T_{\text{внутр}}$ — разность температур, K;
- $R_{\text{total}}$ — суммарное термическое сопротивление, м²·K/Вт;
- $U_c$ — коэффициент теплопередачи контейнера, Вт/(м²·K);
- $A$ — эффективная площадь поверхности, м².

Суммарное термическое сопротивление многослойной конструкции (внешняя обшивка — изолятор — внутренняя обшивка):

{{< formula display="true" >}}
R_{\text{total}} = \frac{1}{h_{\text{ext}}} + \sum_{i} \frac{d_i}{\lambda_i} + \frac{1}{h_{\text{int}}}
{{< /formula >}}

где:
- $h_{\text{ext}}$, $h_{\text{int}}$ — конвективные коэффициенты теплоотдачи снаружи и изнутри, Вт/(м²·K) (типично 10–25 и 5–10 соответственно);
- $d_i$ — толщина $i$-го слоя, м;
- $\lambda_i$ — коэффициент теплопроводности, Вт/(м·K).

---

## Изоляционные материалы

### Пенополиуретан (Polyurethane Foam, PUR/PIR)

Закрытоячеистый пенополиуретан (PUR) — основной изоляционный материал рефрижераторных контейнеров. Характеристики:

- коэффициент теплопроводности: $\lambda = 0{,}020$–$0{,}025$ Вт/(м·K) при 23 °C в сухом состоянии;
- плотность: $\rho = 30$–$45$ кг/м³ (изоляционные марки);
- паропроницаемость: $\mu = 5$–$8$ (фактор сопротивления диффузии пара);
- температурный диапазон применения: −60 до +130 °C.

Полиизоцианурат (PIR) — улучшенная версия ПУ: $\lambda = 0{,}018$–$0{,}022$ Вт/(м·K), повышенная огнестойкость (класс B2 по DIN 4102).

### Вакуумные изоляционные панели (Vacuum Insulation Panels, VIP)

VIP — композитная конструкция из микропористого сердечника (силикагель, аэрогель или прессованные волокна) в металлизированной мембране с остаточным давлением ~1 Па. Параметры:

- $\lambda_{\text{eff}} = 0{,}004$–$0{,}008$ Вт/(м·K) — в 3–5 раз лучше PUR;
- при той же толщине обеспечивает вдвое большее термическое сопротивление;
- позволяет сократить толщину изоляции на 40–60 % при сохранении $R$.

Ограничения VIP: стоимость в 3–5 раз выше PUR, необратимая деградация при механическом проколе вакуумной оболочки, необходима защитная внешняя оболочка.

### Сравнение материалов

{{< table title="Теплоизоляционные материалы для рефрижераторных контейнеров" >}}
| Материал | λ, Вт/(м·K) | ρ, кг/м³ | Примечание |
|---|---|---|---|
| PUR (закрытая ячейка) | 0,020–0,025 | 30–45 | Основной материал; заливной или плитный |
| PIR | 0,018–0,022 | 35–45 | Повышенная огнестойкость |
| EPS (экструдированный PS) | 0,030–0,038 | 25–35 | Дешевле PUR, хуже влагостойкость |
| VIP | 0,004–0,008 | 150–200 | Максимальная эффективность; хрупкие |
| Аэрогель (aerogel) | 0,010–0,016 | 80–100 | Очень лёгкий; дорогой |
{{< /table >}}

---

## Конструктивные параметры стенок контейнера

Толщины изоляционных слоёв по элементам стандартного 20-футового контейнера:

{{< table title="Типовые параметры изоляции ограждающих конструкций" >}}
| Элемент | Толщина PUR, мм | R, м²·K/Вт | U, Вт/(м²·K) |
|---|---|---|---|
| Боковые стенки | 76 | 3,7 ± 0,2 | 0,27 |
| Пол | 102 | 4,9 ± 0,3 | 0,20 |
| Потолок | 102 | 4,9 ± 0,3 | 0,20 |
| Двери | 50–80 | 2,0–3,2 | 0,31–0,50 |
{{< /table >}}

Верификационный расчёт для боковой стенки ($d = 76$ мм, $\lambda = 0{,}0203$ Вт/(м·K)):

{{< formula display="true" >}}
R_{\text{PUR}} = \frac{d}{\lambda} = \frac{0{,}076}{0{,}0203} \approx 3{,}74 \text{ м}^2\text{·K/Вт}
{{< /formula >}}

что соответствует нормативному значению $R = 3{,}7$ по ISO 1496-2.

---

## Расчёт теплопотерь контейнера

### Взвешенный коэффициент теплопередачи $U_c$

{{< formula display="true" >}}
U_c = \frac{\sum A_i / R_i}{\sum A_i}
{{< /formula >}}

**Пример (SI).** 20-футовый контейнер (TEU): внутренние размеры 5,9 × 2,35 × 2,39 м.

- $A_{\text{стен}} = 38$ м², $R = 3{,}7$ м²·K/Вт;
- $A_{\text{пол}} = A_{\text{потол}} = 13{,}9$ м², $R = 4{,}9$ м²·K/Вт;
- $A_{\text{двер}} = 4{,}5$ м², $R = 2{,}5$ м²·K/Вт;
- $A_{\text{total}} \approx 70$ м².

{{< formula display="true" >}}
R_{\text{avg}} = \frac{38 \times 3{,}7 + 27{,}8 \times 4{,}9 + 4{,}5 \times 2{,}5}{70} \approx 3{,}95 \text{ м}^2\text{·K/Вт}
{{< /formula >}}

{{< formula display="true" >}}
U_c \approx \frac{1}{3{,}95} \approx 0{,}253 \text{ Вт/(м}^2\text{·K)}
{{< /formula >}}

### Суточные теплопотери

При $\Delta T = 40$ K (снаружи +22 °C, внутри −18 °C):

{{< formula display="true" >}}
Q = 0{,}253 \times 70 \times 40 \approx 710 \text{ Вт}
{{< /formula >}}

{{< formula display="true" >}}
Q_{\text{сут}} = \frac{710 \times 24}{1000} \approx 17{,}0 \text{ кВт·ч/сут}
{{< /formula >}}

При COP компрессора 2,5 потребление электроэнергии: 17,0 / 2,5 ≈ 6,8 кВт·ч/сут (только на компенсацию кондуктивных потерь).

---

## Тепловые мосты

Тепловые мосты (thermal bridges) возникают в зонах металлических рёбер жёсткости, угловых стоек, крепёжных болтов. Их вклад в суммарные потери — 15–25 %. Методы снижения:

- **Терморазрывы (thermal breaks):** полосы PUR или стеклопластика между металлическими элементами;
- **Уменьшение числа точечных крепежей:** применение пластиковых болтов и усиленных анкеров;
- **Геометрическая оптимизация:** скруглённые стыки, минимизация протяжённых металлических соединений сквозь изоляционный слой.

---

## Изоляция дверей и уплотнения

Двери — зона повышенных теплопотерь: их $U$-значение на 30–50 % выше, чем у панелей стен, из-за неизбежных щелей в уплотнениях.

Применяемые решения:
- уплотнители из EPDM (этилен-пропилен-диеновый каучук) или неопрена, рабочий диапазон −30…+60 °C;
- магнитные направляющие (magnetic door gaskets) для плотного прилегания по всему периметру;
- дополнительный слой PUR на двери: 50–80 мм;
- воздушные тепловые завесы (air curtains) при принудительном вентилировании.

---

## Классификация контейнеров по теплозащитным свойствам

По ISO 1496-2 и ГОСТ Р 50374-2016:

{{< table title="Классификация рефрижераторных контейнеров по коэффициенту теплопередачи" >}}
| Класс | $U_c$, Вт/(м²·K) | Назначение |
|---|---|---|
| A | ≤ 0,27 | Высокая защита; дальние морские перевозки (> 5 сут) |
| B | 0,27–0,40 | Средняя защита; региональные перевозки (2–5 сут) |
| C | 0,40–0,60 | Базовая защита; краткосрочные перевозки (< 2 сут) |
{{< /table >}}

Контейнеры класса A требуют PUR ≥ 76 мм в стенах и ≥ 102 мм в полу/потолке или равноценного комбинированного решения PUR+VIP.

---

## Требования к поведению без активного охлаждения

При неработающей холодильной машине (conservative scenario):

- **Морская доставка** (7 сут): прирост внутренней температуры $\Delta T_{\text{внутр}} \leq 5$ K;
- **Авиадоставка** (до 2 сут): $\Delta T_{\text{внутр}} \leq 3$ K.

---

## Применение в различных видах перевозок

### Морские контейнерные перевозки

Контейнеры подвергаются воздействию солнечной радиации (интенсивность до 900 Вт/м² на экваторе). Белое покрытие снижает коэффициент поглощения с $\alpha = 0{,}85$ до $\alpha \leq 0{,}30$, уменьшая солнечную нагрузку на 50–60 %. Морская атмосфера с высокой влажностью требует антикоррозионных покрытий внешней обшивки.

### Авиадоставка скоропортящихся грузов

Облегчённые контейнеры с VIP-панелями: снижение массы на 30–40 % при сохранении класса A. Абсолютная герметичность (утечка воздуха ≤ 0,5 м³/ч при $\Delta P$ = 10 Па) снижает инфильтрационные потери на 20–30 %.

### Наземные перевозки

Стандартные 20- и 40-футовые контейнеры с PUR. Вибрация от дорожного покрытия может вызывать расслоение PUR — необходим контроль адгезии при периодическом освидетельствовании.

---

## Нормативная база

{{< table title="Стандарты в области теплоизоляции рефрижераторных контейнеров" >}}
| Документ | Содержание |
|---|---|
| ISO 1496-2:2021 | Конструкция, испытания и маркировка рефрижераторных контейнеров |
| ISO 668:2020 | Классификация, размеры и масса контейнеров серии 1 |
| ГОСТ Р 50374-2016 | Контейнеры с терморегуляцией; требования и методы испытаний |
| ГОСТ Р 50375-2016 | Системы контейнеризации; безопасность при перевозке термочувствительных грузов |
| ASHRAE Handbook — Refrigeration (2022) | Расчёт теплоизоляции и подбор изоляционных материалов |
| EN 13501-1 | Классификация огнестойкости строительных и изоляционных материалов |
{{< /table >}}

---

## Типовые тепловые потоки при эксплуатации

{{< table title="Тепловые нагрузки в зависимости от режима перевозки" >}}
| Сценарий | ΔT, K | Q, Вт | Потребление в сутки, кВт·ч |
|---|---|---|---|
| Заморозка −18 °C / снаружи +22 °C | 40 | 710 | 17,0 |
| Охлаждение 0 °C / снаружи +25 °C | 25 | 440 | 10,6 |
| Слабое охлаждение +10 °C / снаружи +25 °C | 15 | 265 | 6,4 |
{{< /table >}}

Потребление электроэнергии холодильной машиной при COP = 2,5: 6,8–27,2 кВт·ч/сут — экономический стимул инвестиций в изоляцию класса A.

---

## Практические рекомендации

### Выбор материала и толщины

- Морские перевозки > 5 сут: **PUR 76–102 мм** в стенах и 102–125 мм в полу/потолке (класс A);
- Авиадоставка ≤ 2 сут: **PUR 65 мм + VIP на критичных поверхностях**;
- Региональные перевозки ≤ 3 сут: **класс B**, PUR 51–76 мм.

### Контроль герметичности

Ежегодное испытание дымным аэрозолем или вентилятором: скорость утечки воздуха ≤ 0,5 м³/ч при $\Delta P = 10$ Па.

### Техническое обслуживание

- ежемесячная проверка уплотнителей дверей (визуальный контроль и тест с бумажным листом);
- ежеквартальная обработка уплотнителей силиконовым спреем;
- ежегодная замена уплотнителей при обнаружении деформации или трещин;
- регулярный осмотр внешней обшивки на предмет коррозии и механических повреждений.

### Предотвращение промерзания PUR

При температурах ниже −25 °C возможно образование ледяных включений в порах PUR, снижающее $\lambda$ на 30–40 % и увеличивающее теплопотери. Для предотвращения — применение PIR или высокоплотного PUR (≥ 45 кг/м³) с добавками для улучшения закрытой ячеистости.
