---
title: "Интермодальные рефрижераторные контейнеры"
aliases: ["Интермодальные рефрижераторные контейнеры"]
description: "Конструкция, холодильные системы, стандарты и методика расчёта интермодальных рефрижераторных контейнеров (reefer containers) ISO для морских, железнодорожных и автомобильных перевозок скоропортящихся грузов."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - интермодальный рефрижераторный контейнер
  - reefer container ISO
  - холодовая цепь cold chain
  - ISO 668 ISO 1496
  - коэффициент теплопередачи ограждение
  - холодопроизводительность контейнер
categories:
  - Транспортная рефрижерация
tags:
  - intermodal
  - reefer
  - cold chain
  - ISO контейнер
weight: 1
---

## Обзор

Интермодальные рефрижераторные контейнеры (intermodal reefer containers) — специализированные грузовые единицы с встроенными или подключаемыми холодильными установками, предназначенные для сохранения температурного режима скоропортящихся грузов при смене видов транспорта (судно, железная дорога, автомобиль, портовый терминал) без перегрузки товара. Они составляют ключевое звено глобальной логистической холодовой цепи (cold chain) и используются для фруктов, овощей, мяса, рыбы, молочных продуктов, фармацевтики и иных температурочувствительных грузов.

Интермодальность обеспечивается соответствием ISO 668 и ISO 1496: единые угловые фитинги (corner castings по ISO 1161) позволяют использовать одни и те же крепёжные точки на судах, вагонах-платформах и автомобильных шасси. Наличие встроенной холодильной установки или розетки для берегового электроснабжения (shore power connection) обеспечивает независимость от стационарной инфраструктуры в промежуточных точках маршрута.

---

## Физические принципы теплопередачи

Температурный режим в контейнере определяется балансом теплопотерь через ограждение и холодопроизводительности установки. Суммарный теплоприток:

{{< formula display="true" >}}
Q_{\text{loss}} = \sum_{i} U_i \cdot A_i \cdot (\theta_{\text{ext}} - \theta_{\text{int}}) + Q_{\text{inf}}
{{< /formula >}}

где:
- $U_i$ — коэффициент теплопередачи стенки, пола, потолка, дверей, Вт/(м²·K);
- $A_i$ — площадь поверхности элемента, м²;
- $\theta_{\text{ext}}$, $\theta_{\text{int}}$ — температуры снаружи и внутри, °C;
- $Q_{\text{inf}}$ — тепловая нагрузка от инфильтрации и открытия дверей, Вт.

Коэффициент теплопроводности полиуретановой изоляции: $\lambda = 0{,}021$–$0{,}025$ Вт/(м·K). При толщине 100–150 мм: $U \approx 0{,}20$–$0{,}28$ Вт/(м²·K).

---

## Конструкция интермодальных контейнеров

### Типоразмеры и вместимость

{{< table title="Типоразмеры интермодальных рефрижераторных контейнеров по ISO 668" >}}
| Тип | Длина, м | Ширина, м | Высота, м | Внутр. объём, м³ | Грузоподъёмность, т |
|---|---|---|---|---|---|
| 20 ft TEU | 6,06 | 2,44 | 2,59 | 33,0–33,7 | 19–23 |
| 40 ft FEU | 12,19 | 2,44 | 2,59 | 67,0–67,7 | 19–24 |
| 40 ft High Cube | 12,19 | 2,44 | 2,90 | 76,0–76,3 | 17–24 |
{{< /table >}}

Масса порожнего контейнера: TEU — 2,2–2,5 т; FEU — 3,9–4,6 т (включая массу холодильного агрегата).

### Ограждающие конструкции

- **Каркас:** стальной профиль с угловыми стойками и поперечными балками; сталь S355 по EN 10025.
- **Стенки:** слоистая конструкция — внешняя гофрированная сталь (0,8 мм) + PUR (100–150 мм) + внутренняя панель из нержавеющей стали или алюминия.
- **Пол:** деревянные планки (тропическая древесина или бамбук) на стальной раме с подпольной теплоизоляцией PUR ≥ 100 мм.
- **Потолок:** аналогичная стенкам трёхслойная конструкция.
- **Двери:** герметичные двери с магнитными уплотнениями EPDM и деревянной коробкой с PUR; $U_{\text{дверь}}$ ≈ 0,30–0,40 Вт/(м²·K).

Суммарная площадь внешних поверхностей: TEU — 110–115 м², FEU — 190–200 м².

### Угловые фитинги и крепёжные точки

Угловые фитинги (corner castings) по ISO 1161 расположены в четырёх верхних и четырёх нижних углах. Дополнительные точки:
- передняя стенка: четыре точки для лебёдок при погрузке на судно;
- переборка машинного отделения: крепление холодильного агрегата;
- пол: рым-болты и направляющие для крепления груза.

---

## Встроенные холодильные системы

Стандартный комплект оборудования CRU (Container Refrigeration Unit):

- **Компрессор:** спиральный (scroll) или поршневой, 10–25 кВт, питание 380–460 В, 3-фазное;
- **Конденсатор (condenser):** воздушный с осевым вентилятором, располагается в торцевой части;
- **Испаритель (evaporator):** потолочный блок с принудительной циркуляцией, мощность теплоотвода 8–20 кВт;
- **Хладагент:** R-134a (GWP 1 430) или R-452A (GWP 2 140), заряд 3–8 кг;
- **Контроллер:** микропроцессорный, диапазон уставок −25…+25 °C, точность ±0,5…±1,0 °C;
- **Осушитель-вентилятор:** регулируемый воздухообмен для удаления этилена и CO₂.

Типовая холодопроизводительность: 10–15 кВт при $T_{\text{внутр}} = -18$…$-20$ °C и $T_{\text{внеш}} = +40$ °C.

---

## Расчёт требуемой холодопроизводительности

{{< formula display="true" >}}
Q_{\text{ref}} = Q_{\text{loss}} + Q_{\text{resp}} + Q_{\text{init}}
{{< /formula >}}

где:
- $Q_{\text{loss}}$ — кондуктивные потери через ограждение, кВт;
- $Q_{\text{resp}}$ — тепло дыхания груза (respiration heat), кВт;
- $Q_{\text{init}}$ — начальное охлаждение (pull-down), кВт.

Начальное охлаждение груза от $\theta_0$ до уставки $\theta_{\text{set}}$ за время $\tau$ ч:

{{< formula display="true" >}}
Q_{\text{init}} = \frac{m \cdot c \cdot (\theta_0 - \theta_{\text{set}})}{3{,}6 \cdot \tau}
{{< /formula >}}

**Пример (SI).** 40-футовый контейнер, груз: яблоки 20 т, $c = 3{,}8$ кДж/(кг·K), охлаждение с +20 °C до +2 °C за $\tau = 6$ ч:

{{< formula display="true" >}}
Q_{\text{init}} = \frac{20\,000 \times 3{,}8 \times (20 - 2)}{3{,}6 \times 6} \approx 63\,333 \text{ Вт} = 63{,}3 \text{ кВт}
{{< /formula >}}

Тепло дыхания яблок при +2 °C: ≈ 3 Вт/т × 20 т = 60 Вт = 0,06 кВт. Стационарные потери через ограждение при $U_c = 0{,}25$ Вт/(м²·K), $A = 190$ м², $\Delta T = 23$ K: $Q_{\text{loss}} = 0{,}25 × 190 × 23 = 1{,}09$ кВт.

Пиковая потребность при pull-down доминирует (63,3 кВт >> стационарной нагрузки), что обосновывает выбор агрегата с мощностью 14–16 кВт (длительный режим) и pull-down до +5 °C в течение 8–12 ч до погрузки груза.

---

## Электроснабжение и управление

### Береговое питание

В портах и на терминалах контейнеры подключаются к стационарным розеткам (plug-in stations): 380 В / 32 А или 63 А, 3-фазное (Россия и СНГ); 440 В / 30 А (США и Канада). Защита: автоматический выключатель + УЗО.

### Дизельный генератор

Для независимого питания при наземной транспортировке — дизельный агрегат 20–30 кВА на отдельном прицепе (genset trailer). Запас топлива 200–400 л на 48–96 ч автономной работы.

### Система мониторинга и управления

- **Контроллер:** ARM или RISC-архитектура, датчики Pt100 (±0,5 °C), ПИД-регулирование;
- **Data logger:** запись температуры с интервалом 5–15 мин, память 30–90 сут;
- **Удалённый мониторинг:** GPS + LTE/спутниковый канал, облачная платформа;
- **Панель управления (pull-out control panel, PCP):** дисплей, кнопки регулировки уставок и режимов вентиляции.

---

## Применение в транспортной логистике

### Морские перевозки

На контейнеровозах reefer-контейнеры размещаются в трюмах (reefer holds) с розетками 440 В / 60 Гц или на открытой палубе. Типовые маршруты: Южная Америка–Европа (рыба, говядина, 15 сут), Австралия–Азия (баранина, 8 сут), Восточная Африка–Европа (цветы, 10 сут). Непрерывный мониторинг критичен при перевозках дольше 7 сут.

### Железнодорожный транспорт

Контейнеры размещаются на специализированных вагонах-платформах (flat cars) с электроснабжением от вагонной сети (380 В). При отсутствии питания — портативный дизельный генератор или эвтектические пластины (passive cooling) на период до 48 ч.

### Автомобильный транспорт

Портативный генератор подключается к розетке контейнера через стандартный кабель. Длительность доставки 2–7 сут; потребление 250–400 кВт·ч за рейс.

### Терминалы и промежуточные склады

При стоянке на терминале — подключение к стационарным plug-in stations. Минимальное время без питания при хорошей изоляции и пассивных системах — 24–36 ч.

---

## Нормативная база

{{< table title="Стандарты для интермодальных рефрижераторных контейнеров" >}}
| Документ | Содержание |
|---|---|
| ISO 668:2020 | Серии и типы контейнеров; внешние габариты и допуски |
| ISO 1161:2016 | Угловые фитинги; размеры и испытания |
| ISO 1496-2:2021 | Рефрижераторные контейнеры; конструкция, испытания, маркировка |
| ISO 6785:2015 | ATP-соглашение по международной перевозке скоропортящихся грузов |
| ASHRAE 36 | Метод определения $U_c$ рефрижераторных контейнеров |
| ASHRAE Handbook — Refrigeration (2022) | Расчёт теплопотерь и холодопроизводительности |
| ГОСТ Р 54922-2012 | Требования к рефрижераторным контейнерам в РФ |
| СП 60.13330.2020 | Нормирование холодоснабжения промышленных объектов |
{{< /table >}}

При сертификации контейнер должен обеспечивать поддержание $T_{\text{внутр}} = -25$ °C при $T_{\text{внеш}} = +65$ °C и скорости ветра 1 м/с; потери холодопроизводительности за 24 ч — не более 8 %.

---

## Схема интермодальных перевозок

{{< diagram title="Цепочка интермодальной транспортировки рефрижераторного контейнера" >}}
```mermaid
flowchart LR
    A[Производитель\nПредварительная\nохлада] -->|Автотранспорт| B[Терминал\nPlug-in station]
    B -->|Портальный\nкран| C[Контейнеровоз\n440 В / 60 Гц]
    C -->|Морской рейс\n7–30 сут| D[Порт назначения\nTerminal]
    D -->|Ж/д платформа\nили тягач| E[Распределительный\nскладской центр]
    E --> F[Розничная\nторговля]
```
{{< /diagram >}}

---

## Практические рекомендации и типовые параметры

{{< table title="Технические параметры интермодальных рефрижераторных контейнеров" >}}
| Параметр | Значение |
|---|---|
| Уставка: мясо, рыба | −18…−20 °C |
| Уставка: фрукты, овощи | 0…+5 °C |
| Уставка: молочные продукты | 0…+4 °C |
| $U_c$ нового контейнера | 0,20–0,25 Вт/(м²·K) |
| Холодопроизводительность при ΔT = 40 K | 10–15 кВт |
| Время pull-down (50 т груза, T_внеш = +40 °C) | 6–10 ч |
| Потребление электроэнергии в сутки | 250–400 кВт·ч |
| Ресурс изоляции (PUR) | 10–12 лет |
| Интервал переосвидетельствования (CSC) | 2,5 года |
{{< /table >}}

**Типовые ошибки при эксплуатации:**

1. **Погрузка незаохлаждённого груза** — перегружает CRU; предварительное охлаждение до уставки обязательно.
2. **Использование повреждённой изоляции** — увеличивает теплопотери на 20–40 %; необходим визуальный контроль перед рейсом.
3. **Неверная настройка воздухообмена** — конденсация и плесень при избытке влаги, усыхание при недостатке.
4. **Прерывание электроснабжения** на промежуточных пунктах — потенциальная порча груза при отсутствии пассивных систем защиты.
5. **Отсутствие документирования** — данные data logger должны проверяться при передаче груза на каждом этапе цепи согласно HACCP (ISO 22000).
