---
title: "Контейнеры с контролем температуры"
aliases: ["Контейнеры с контролем температуры"]
description: "Многофункциональные системы охлаждения для рефрижераторных контейнеров с микропроцессорным управлением, регулируемой атмосферой и мониторингом параметров среды груза."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - контроль температуры контейнер
  - controlled atmosphere CA MA reefer
  - микропроцессорный контроллер холодильный контейнер
  - R-404A R-513A reefer
  - ISO 1496-2
  - FDA FSMA холодовая цепь
categories:
  - Транспортная рефрижерация
tags:
  - temperature control
  - controlled atmosphere
  - reefer
  - холодильный контроллер
weight: 3
---

## Обзор

Контейнеры с контролем температуры (temperature-controlled containers, reefer containers) — специализированные транспортные единицы с встроенными холодильными машинами и микропроцессорными системами управления микроклиматом, предназначенные для перевозки скоропортящихся грузов: фруктов, овощей, мяса, рыбы, фармацевтики, живых цветов. Диапазон регулирования: от −30 до +30 °C с точностью ±0,5–1,0 °C. Дополнительно регулируются относительная влажность, газовый состав атмосферы и интенсивность воздухообмена.

Растущий глобальный экспорт скоропортящихся продуктов (более 30 % пищевого экспорта требует охлаждения согласно данным ФАО ООН) и жёсткие требования FDA, USDA, IATA и технических регламентов ЕАЭС обусловливают необходимость микропроцессорных систем с логированием данных, удалённым мониторингом и интеграцией с цифровыми платформами отслеживания грузов.

---

## Термодинамические основы

Холодопроизводительность испарителя по воздуху:

{{< formula display="true" >}}
Q_0 = \dot{m}_{\text{воз}} \cdot c_p \cdot (T_{\text{вх}} - T_{\text{вых}})
{{< /formula >}}

где $\dot{m}_{\text{воз}}$ — массовый расход воздуха через испаритель, кг/с; $c_p \approx 1{,}005$ кДж/(кг·K) — удельная теплоёмкость воздуха; $T_{\text{вх}}$, $T_{\text{вых}}$ — температуры воздуха на входе и выходе из испарителя, °C.

Коэффициент производительности (COP):

{{< formula display="true" >}}
\text{COP} = \frac{Q_0}{P_{\text{комп}}}
{{< /formula >}}

где $P_{\text{комп}}$ — электрическая мощность привода компрессора, кВт. Для контейнерных машин COP = 2,5–3,5 при номинальной нагрузке.

Тепловой поток через изоляцию стенки (закон Фурье):

{{< formula display="true" >}}
q = U \cdot A \cdot \Delta T
{{< /formula >}}

где $U$ — коэффициент теплопередачи, Вт/(м²·K) (типично 0,20–0,28 для PUR 100 мм); $A$ — площадь, м²; $\Delta T$ — разность температур наружного и внутреннего воздуха, K.

---

## Компоненты и конструкция

### Холодильная машина и компрессор

Поршневой или спиральный (scroll) компрессор с электродвигателем мощностью 5–15 кВт, питание 400 В, 50 Гц. Хладагент: R-404A (GWP 3 922, класс A1), R-513A (GWP 631, класс A1) или R-452A (GWP 2 140). Выбор регламентируется EU Regulation 517/2014 (F-Gas): ограничение R-404A с 2020 г. стимулирует переход на низкогвп-альтернативы. Расширительный вентиль — электронный (Electronic Expansion Valve, EEV) для точного регулирования степени перегрева.

### Микропроцессорная система управления

ПИД-контроллер на базе ARM-процессора обрабатывает сигналы 2–4 датчиков Pt100 (±0,5 °C): на входе/выходе испарителя, в грузовом отсеке и на наружном воздухе. Инверторный привод (VFD) модулирует скорость компрессора в диапазоне 30–100 %, обеспечивая стабильное поддержание уставки и экономию 10–20 % электроэнергии по сравнению с on/off-управлением.

### Диапазоны температур и рабочие режимы

{{< table title="Типовые рабочие режимы по видам груза" >}}
| Груз | Уставка, °C | Допуск, °C | Влажность, % | Примечание |
|---|---|---|---|---|
| Цитрусовые, яблоки | +2…+8 | ±1 | 85–95 | CA по CO₂/O₂ |
| Манго, авокадо | +10…+15 | ±1 | 85–90 | Чувствительны к холоду |
| Брокколи, листовые | +1…+5 | ±1 | 92–98 | Высокое дыхание |
| Мясо, птица (заморож.) | −18…−15 | ±2 | 85–92 | Класс A по ISO 1496 |
| Рыба мороженая | −25…−20 | ±2 | 80–90 | Быстрозаморозка −35 °C |
| Живые цветы | +2…+5 | ±0,5 | 90–95 | Удаление этилена |
| Фармацевтика (GDP) | +2…+8 | ±0,5 | 35–65 | EU GDP Annex |
{{< /table >}}

---

## Системы регулирования атмосферы

### Контролируемая атмосфера (Controlled Atmosphere, CA)

Активное поддержание концентраций O₂ (1–3 %) и CO₂ (3–10 %) путём нагнетания инертного газа или мембранной сепарации воздуха. CA замедляет клеточное дыхание плодов на 50–70 %, продлевая свежесть на 2–4 недели сверх стандартного охлаждения.

Требования к герметичности контейнера для CA: скорость утечки ≤ 0,5 %/сут при $\Delta P$ = 50 Па (испытание давлением воздуха по ISO 1496-2, Annex C).

### Модифицированная атмосфера (Modified Atmosphere, MA)

Пассивное изменение газовой среды за счёт дыхания груза и частичной герметизации. Менее затратна, чем CA, но менее управляема: невозможно поддерживать заданные концентрации при переменных внешних условиях.

### Удаление этилена

Специальные фильтры с активированным углём или KMnO₄ поглощают этилен (C₂H₄) — гормон созревания, ускоряющий старение плодов. Расход воздуха через систему: 0,1–0,5 м³/мин на 1 м³ объёма. Применяется для цветов, авокадо, бананов при транспортировке в незрелом виде.

### Регулирование влажности

Абсорбционные осушители (силикагель, CaCl₂) или ультразвуковые/испарительные увлажнители интегрированы в воздушный контур. Целевые диапазоны: 80–98 % для свежей продукции, 35–65 % для фармацевтики.

---

## Скорость воздухообмена и многозонный контроль

Типовая интенсивность циркуляции воздуха через груз: 3–6 ACH (air changes per hour). Свежий наружный воздух: 5–15 м³/ч для обновления газовой среды и удаления CO₂.

Двухтемпературный контейнер (dual-temperature container): внутренняя перегородка и отдельный испаритель позволяют перевозить грузы при двух разных температурах одновременно (например, +4 °C и −18 °C). Требуется дополнительная изоляция перегородки ($U \leq 0{,}30$ Вт/(м²·K)) и независимые контуры регулирования.

---

## Методика расчёта холодопроизводительности

### Суммарная тепловая нагрузка

{{< formula display="true" >}}
Q_{\text{тр}} = Q_{\text{изол}} + Q_{\text{вент}} + Q_{\text{груза}} + Q_{\text{инф}}
{{< /formula >}}

где:
- $Q_{\text{изол}} = U \cdot A \cdot \Delta T$ — теплоприток через ограждение;
- $Q_{\text{вент}} = \dot{m}_{\text{св}} \cdot c_p \cdot (T_{\text{окр}} - T_{\text{уст}})$ — теплоприток от свежего воздуха, $\dot{m}_{\text{св}}$ — расход свежего воздуха, кг/с;
- $Q_{\text{груза}}$ — тепло дыхания органических грузов;
- $Q_{\text{инф}}$ — инфильтрация через уплотнения, 2–5 % от $Q_{\text{изол}}$.

### Пример расчёта (SI)

40-футовый контейнер, свежие фрукты (манго), тропический климат.

Исходные данные:
- $T_{\text{окр}} = 35$ °C, $T_{\text{уст}} = 12$ °C, $\Delta T = 23$ K;
- $U = 0{,}22$ Вт/(м²·K), $A_{\text{эфф}} = 220$ м²;
- свежий воздух: $\dot{V}_{\text{св}} = 15$ м³/ч ≈ $\dot{m}_{\text{св}} = 0{,}0179$ кг/с;
- дыхание манго при 12 °C: 8 Вт/т × 22 т груза = 176 Вт.

{{< formula display="true" >}}
Q_{\text{изол}} = 0{,}22 \times 220 \times 23 = 1\,113 \text{ Вт} = 1{,}11 \text{ кВт}
{{< /formula >}}

{{< formula display="true" >}}
Q_{\text{вент}} = 0{,}0179 \times 1{,}005 \times (35 - 12) = 0{,}414 \text{ кВт}
{{< /formula >}}

{{< formula display="true" >}}
Q_{\text{тр}} = 1{,}11 + 0{,}41 + 0{,}18 + 0{,}05 \approx 1{,}75 \text{ кВт}
{{< /formula >}}

При COP = 3,2 мощность компрессора: $P = 1{,}75 / 3{,}2 \approx 0{,}55$ кВт. Агрегат 10 кВт в данном случае загружен лишь на 5–6 %, что неэффективно — обосновывает применение инверторного привода для реального снижения энергопотребления.

---

## Применение в холодовых цепях

### Морской транспорт

Контейнеры подключаются к судовым розеткам 400 В / 32 А. Мегасуда (ULCV) вмещают до 3 000 reefer-контейнеров. Длительность рейса Азия–Европа: 28–35 сут, что требует надёжной работы CA-систем без технического обслуживания.

### Наземный транспорт

Мобильные агрегаты 5–20 кВт с дизельным или электрическим приводом. В России — подключение к сети 380 В / 50 Гц или автономный генератор.

### Авиадоставка

Используются термоконтейнеры с фазовым переходом (сухой лёд, замороженные гелевые аккумуляторы холода) вместо электрических машин. Регламентируется IATA Temperature Control Regulations (TCR).

---

## Нормативная база

{{< table title="Нормативные документы для контейнеров с контролем температуры" >}}
| Документ | Применение |
|---|---|
| ISO 1496-2:2021 | Конструкция и испытания рефрижераторных контейнеров |
| ISO 8169 | Классификация холодопроизводительности контейнеров |
| ASHRAE Standard 113 | Методика испытания холодильных контейнеров |
| FDA FSMA (Food Safety Modernization Act) | Требования к регистрации температуры при транспортировке пищи |
| IATA TCR (Temperature Control Regulations) | Стандарты авиаперевозки фармацевтики и биологических материалов |
| EU Regulation 517/2014 | F-Gas; ограничение R-404A и других высокогвп хладагентов |
| СП 60.13330.2020 | Требования к холодоснабжению (РФ) |
| ГОСТ Р 51121-97 | Контейнеры универсальные серийные транспортные |
{{< /table >}}

---

## Критические показатели эксплуатации

{{< table title="Типовые значения параметров контейнеров с контролем температуры" >}}
| Параметр | Диапазон | Примечание |
|---|---|---|
| Точность терморегуляции | ±0,5…±1,5 °C | ПИД + VFD компрессор |
| Допустимый перепад по объёму | ±2–3 °C | По данным температурного картирования |
| Время pull-down | 2–4 ч | При предварительно охлаждённом контейнере |
| Энергопотребление | 5–15 кВт·ч/сут | Зависит от ΔT и типа груза |
| Герметичность (CA) | ≤ 0,5 %/сут | Испытание при 50 Па |
| Срок службы агрегата | 10–15 лет | При ТО каждые 500 ч |
| Поверочный интервал датчиков | 12 мес | Требование ISO/IEC 17025 |
{{< /table >}}

---

## Типовые ошибки при эксплуатации

1. **Пренебрежение предварительным охлаждением (pre-cooling):** контейнер и стенки должны достичь рабочей температуры за 2–4 ч до загрузки груза; иначе pull-down займёт 10–16 ч и перегрузит агрегат.

2. **Плотная укладка без вентиляционных зазоров:** зазор вокруг паллетов — минимум 50 мм для прохода воздуха (ASHRAE TC 10.9).

3. **Несоответствие влажности:** избыток — конденсация и гниение; недостаток — усыхание и потеря товарного вида. Требуется предварительная проверка характеристик влагообмена конкретного груза.

4. **Отсутствие контроля данных на промежуточных этапах:** данные data logger проверяются при каждой передаче груза (HACCP Critical Control Point).

5. **Использование контрафактных хладагентов:** примеси нарушают термодинамику цикла, вызывают засорение капилляра или EEV и отказ компрессора. Применяются только сертифицированные хладагенты с паспортом качества (ГОСТ 28547).
