---
title: "Криогенный рефрижераторный транспорт сжиженных газов"
aliases: ["Криогенный рефрижераторный транспорт сжиженных газов"]
description: "Технологии и оборудование транспортировки сжиженных криогенных газов (СПГ, жидкий кислород, азот, аргон, гелий): принципы изоляции, расчёт бойл-офф, конструкция танкеров и автоцистерн, нормативная база."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - криогенный транспорт СПГ LNG
  - жидкий азот кислород транспортировка
  - бойл-офф boil-off rate
  - криогенный танкер автоцистерна
  - вакуумная изоляция MLI криогенный
  - ГОСТ 31862 ISO 11372
categories:
  - Транспортная рефрижерация
  - Криогенные системы
tags:
  - СПГ
  - LNG
  - бойл-офф
  - криогенный танкер
  - MLI изоляция
weight: 3
---

## Обзор

Криогенный рефрижераторный транспорт предназначен для перевозки сжиженных газов при температурах ниже −150 °C: сжиженного природного газа (СПГ / LNG, −162 °C), жидкого кислорода (ЖО₂, −183 °C), жидкого азота (LN₂, −196 °C), жидкого аргона (LAr, −186 °C) и жидкого гелия (LHe, −269 °C). Криогенное сжижение позволяет увеличить объёмную плотность энергии природного газа в 600 раз, что делает морскую и наземную транспортировку на большие расстояния экономически оправданной.

Основные технические вызовы: минимизация теплопритока и бойл-офф потерь (boil-off), управление давлением в закрытых системах, обеспечение механической прочности при криогенных температурах, безопасность при работе с горючими и асфиксиирующими веществами.

---

## Физические принципы криогенного хранения и транспорта

### Теплоперенос в криогенных системах

Суммарный тепловой поток к криогенной жидкости:

{{< formula display="true" >}}
Q_{\text{total}} = Q_{\text{конд}} + Q_{\text{конв}} + Q_{\text{изл}} + Q_{\text{мост}}
{{< /formula >}}

Кондуктивный вклад (Fourier law):

{{< formula display="true" >}}
Q_{\text{конд}} = -\lambda \cdot A \cdot \frac{dT}{dx}
{{< /formula >}}

где $\lambda$ — коэффициент теплопроводности материала, Вт/(м·K); $A$ — площадь сечения, м²; $dT/dx$ — температурный градиент, K/м.

### Уравнение Клапейрона–Клаузиуса

Давление насыщения при нагреве криогенной жидкости:

{{< formula display="true" >}}
\ln\!\left(\frac{P_2}{P_1}\right) = -\frac{\Delta H_v}{R}\left(\frac{1}{T_2} - \frac{1}{T_1}\right)
{{< /formula >}}

где $\Delta H_v$ — молярная энтальпия испарения, Дж/моль; $R = 8{,}314$ Дж/(моль·K) — универсальная газовая постоянная. Для СПГ (метан): $\Delta H_v \approx 8{,}2$ кДж/моль при нормальном кипении.

---

## Свойства криогенных сред

{{< table title="Термодинамические свойства криогенных жидкостей при нормальном кипении" >}}
| Среда | T_кип, °C | $\rho_{\text{жидк}}$, кг/м³ | $h_{fg}$, кДж/кг | GWP (100 лет) |
|---|---|---|---|---|
| СПГ (метан) | −161,5 | 422 | 510 | ~25 |
| Пропан | −42,1 | 580 | 426 | 0 |
| Кислород O₂ | −183,0 | 1 141 | 213 | 0 |
| Азот N₂ | −195,8 | 809 | 199 | 0 |
| Аргон Ar | −185,8 | 1 395 | 161 | 0 |
| Гелий-4 He | −268,9 | 125 | 21 | 0 |
{{< /table >}}

Жидкий гелий требует максимальной тепловой защиты: скорость кипения в типовых сосудах достигает 10–20 % объёма/сут.

---

## Конструкция криогенного транспортного оборудования

### Морские СПГ-танкеры

Мегаволюмные танкеры (LNG carriers) вместимостью 138 000–180 000 м³ используют системы хранения:

- **Moss (шарообразные резервуары):** независимые сферические резервуары из алюминия диаметром до 40 м; просты в обслуживании, но менее объёмны.
- **GTT Mark III / NO96:** мембранные системы из инвара (Fe-Ni 36 %) или нержавеющей стали; гибкая мембрана 0,7–1,2 мм принимает давление через вторичный барьер на пенополиуретановую изоляцию 300–600 мм.

Давление внутри мембраны: 10–25 кПа (изб.). Типичная скорость бойл-офф: 0,10–0,15 % объёма/сут. Бойл-офф газ (BOG) используется в качестве топлива для судовых двигателей или сжижается обратно (RELIQ-установки).

### Автоцистерны для наземного транспорта

Автоцистерны вместимостью 20–60 м³ (ГОСТ 31862-2012):

- **Внутренний резервуар:** аустенитная нержавеющая сталь 304L (ASTM A312) или алюминий А5083 — сохраняют пластичность до −196 °C;
- **Внешний корпус:** углеродистая сталь;
- **Изоляция:** вакуумный межстенный зазор (0,1–1 Па) + перлит или MLI; $\lambda_{\text{эфф}} = 0{,}002$–$0{,}010$ Вт/(м·K);
- **Предохранительные клапаны:** срабатывание при 1,5–2,0 МПа для СПГ.

Массовый расход утечки через клапаны: 0,5–1,5 кг/ч при нормальном хранении.

### Криогенные трубопроводы с вакуумной изоляцией (Vacuum Jacketed Pipe, VJP)

Многослойная конструкция:
- транспортная труба: нержавеющая сталь 304L или медь (ASTM B88);
- вакуумный зазор: $P$ = 0,01–0,1 Па;
- слой MLI: алюминиевая фольга (снижает лучистый теплообмен на 95 %);
- внешний кожух: полиэтилен или оцинкованная сталь.

Коэффициент теплопередачи VJP диаметром 50 мм: $U \approx 0{,}15$ Вт/(м·K) — в 3–5 раз ниже, чем у пенополиуретана.

---

## Многослойная изоляция (MLI)

Эффективный коэффициент теплопередачи MLI обусловлен главным образом лучистым теплообменом:

{{< formula display="true" >}}
U_{\text{MLI}} \approx \frac{\varepsilon \sigma (T_{\text{out}}^2 + T_{\text{in}}^2)(T_{\text{out}} + T_{\text{in}})}{N}
{{< /formula >}}

где:
- $\varepsilon \approx 0{,}03$ — эффективная степень черноты системы слоёв;
- $\sigma = 5{,}67 \times 10^{-8}$ Вт/(м²·K⁴) — постоянная Стефана–Больцмана;
- $N$ — число отражающих слоёв (100–200 для транспортных систем).

При 150 слоях MLI, $T_{\text{out}} = 293$ K, $T_{\text{in}} = 77$ K: $U_{\text{MLI}} \approx 0{,}5$–$1{,}0$ Вт/(м²·K), что в 50–100 раз лучше конвективной изоляции.

---

## Расчёт бойл-офф потерь

### Суточные потери продукта

{{< formula display="true" >}}
\dot{m}_{\text{boff}} = \frac{Q_{\text{total}}}{h_{fg}}
{{< /formula >}}

**Пример (SI).** Танкер СПГ объёмом 160 000 м³, изоляция 300 мм ($\lambda = 0{,}03$ Вт/(м·K)), площадь теплообмена $A = 6\,500$ м², $\Delta T = 183$ K (внешняя +21 °C, внутренняя −162 °C):

{{< formula display="true" >}}
Q_{\text{конд}} = \frac{0{,}03 \times 6\,500 \times 183}{0{,}30} \approx 119\,000 \text{ Вт} = 119 \text{ кВт}
{{< /formula >}}

{{< formula display="true" >}}
\dot{m}_{\text{boff}} = \frac{119}{510} \approx 0{,}233 \text{ кг/с} \approx 20\,000 \text{ кг/сут}
{{< /formula >}}

При плотности СПГ 422 кг/м³: $V_{\text{boff}} \approx 47$ м³/сут или **≈ 0,029 % объёма/сут** — соответствует нормативному диапазону 0,10–0,15 % для оптимальной изоляции.

### Рост давления в закрытом резервуаре

{{< formula display="true" >}}
\frac{dP}{dt} = \frac{Q_{\text{total}} \cdot \left(\frac{dP}{dT}\right)_{\text{sat}}}{\rho_{\text{жидк}} \cdot V \cdot c_p}
{{< /formula >}}

Для автоцистерны LN₂ при $Q = 300$ Вт, $V = 0{,}04$ м³ (паровая фаза): $dP/dt \approx 50$–$80$ Па/мин — предохранительный клапан срабатывает через несколько часов при отсутствии сброса.

---

## Применение

### Морские перевозки СПГ

Основные маршруты: Катар–Европа (~30 сут), Австралия–Япония (~8 сут), США (Sabine Pass)–Европа (~15 сут). Температура груза: −162 °C ± 2 °C. На судах предусмотрены системы повторного сжижения BOG (Boil-Off Gas reliquefaction) мощностью 2–5 МВт или использование BOG в качестве топлива для DFDE (Dual Fuel Diesel Electric) двигателей.

### Наземный транспорт

Автоцистерны СПГ по ГОСТ 31862-2012 доставляют на расстояния до 500 км со скоростью прироста давления 10–30 кПа/ч. Промышленные газы (O₂, N₂, Ar, He) — в контейнерах 1–50 м³ для медицины, электроники, металлургии. Малотоннажные СПГ-системы (МЛСГ) — ключевой элемент газификации удалённых районов.

---

## Безопасность

### Классификация опасностей

По ГОСТ 12.0.003-2015 криогенный транспорт — категория особо опасных работ. Класс опасности по IATA DGR: UN1977 (LN₂, класс 2.2), UN1073 (ЖО₂, класс 2.2+5.1).

### Требования к персоналу и оборудованию

- Сертификация оборудования по ГОСТ 31862 (танкеры СПГ), ГОСТ 9314-90 (криогенные цистерны);
- Обучение персонала по программам ISSA, IMCA; отметка в журнале безопасности;
- Вентиляция закрытых помещений: ≥ 8 ACH для исключения накопления O₂-дефицита или CO₂;
- Дистанционное управление клапанами и насосами — с расстояния ≥ 50 м от криогенного оборудования;
- Система обнаружения газа (gas detectors) — непрерывный мониторинг CH₄, O₂, N₂.

---

## Нормативная база

{{< table title="Стандарты для криогенного рефрижераторного транспорта" >}}
| Документ | Область применения |
|---|---|
| ГОСТ 31862-2012 | Цистерны для перевозки сжиженных газов |
| ГОСТ 9314-90 | Сосуды стальные сварные криогенные |
| ISO 11372:2011 | Криогенные системы и оборудование; безопасность |
| ISO 21903:2020 | Вакуумно-изолированные криогенные сосуды |
| ASHRAE 15-2022 | Нормы безопасности для холодильных систем |
| DNV 2.7-1 | Классификация и проектирование танкеров СПГ |
| IMO IGC Code | Международный кодекс постройки и оборудования судов, перевозящих газы |
| ADR 2023 (Class 2) | Наземный транспорт криогенных газов в Европе |
{{< /table >}}

---

## Типовые параметры криогенного транспорта

{{< table title="Эксплуатационные параметры систем криогенного транспорта" >}}
| Параметр | Значение | Диапазон |
|---|---|---|
| Температура СПГ в танкере | −161,5 °C | −162,5…−158 °C |
| Давление в танкере | 15 кПа (изб.) | 5–35 кПа |
| Бойл-офф, морской танкер | 0,12 %/сут | 0,10–0,15 %/сут |
| Бойл-офф, автоцистерна LN₂ | 0,8–1,5 %/сут | 0,5–2,0 %/сут |
| Толщина изоляции танкера | 300 мм | 200–600 мм |
| КПД криогенного насоса | 80 % | 75–85 % |
| Вибрация насоса (ISO 10816) | ≤ 5 мм/с | — |
{{< /table >}}

---

## Практические рекомендации

1. **Материалы:** углеродистые стали теряют вязкость ниже −100 °C; применять 9 %-ную никелевую сталь (ASTM A353) или аустенитные нержавеющие стали (304L, 316L).

2. **Предотвращение засорения клапанов:** осушка рабочего газа до точки росы ниже −80 °C (ГОСТ 27577-87) исключает замерзание влаги в клапанном механизме.

3. **Контроль тепловых мостов:** датчики, арматура, крепёжные элементы дают 30–50 % реального теплопритока сверх расчётного кондуктивного; учитывать при проектировании.

4. **Калибровка приборов:** манометры и датчики давления для криогенных условий требуют отдельной калибровки по ГОСТ 8.338-2014 с поправкой на изменение модуля упругости материала.

5. **Периодичность обслуживания вакуума:** проверять качество вакуума в межстенном пространстве методом масс-спектрометрии каждые 3–5 лет; деградация вакуума повышает BOR в 2–5 раз.
