---
title: "Морская рефрижерация: системы транспортного охлаждения на судах"
aliases: ["Морская рефрижерация: системы транспортного охлаждения на судах"]
description: "Комплексное техническое руководство по судовым системам рефрижерации: рефрижераторные суда (reefer ships), рыболовные суда, контейнеровозы, конденсаторы с охлаждением морской водой (sea water condensers) и управление температурной стратификацией в грузовых трюмах."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - морская рефрижерация
  - рефрижераторные суда
  - охлаждение грузовых трюмов
  - рыболовные суда рефрижерация
  - конденсатор морской воды
  - рефрижерированные контейнеры
  - температурная стратификация трюм
  - reefer ships
  - sea water condenser
  - RSW система
categories:
  - Транспортная рефрижерация
  - Морские системы
tags:
  - морская рефрижерация
  - грузовые трюмы
  - контейнеровозы
  - рыболовные суда
  - аммиак
  - R-134a
weight: 4
---

Морские системы рефрижерации (marine refrigeration systems) обеспечивают точное поддержание температуры скоропортящихся грузов на трансокеанских маршрутах. Требования к надёжности, коррозионной стойкости и компактности принципиально отличают судовое холодильное оборудование от береговых промышленных установок. Диапазон применений охватывает специализированные рефрижераторные грузовые суда с централизованными установками мощностью до 7 МВт, контейнеровозы (container ships) с тысячами рефрижерных розеток (reefer plugs) и промысловые суда с бортовыми пластинчатыми морозильниками (plate freezers).

## Классификация судовых рефрижерационных систем

Судовые системы делятся на три основных класса в зависимости от архитектуры распределения холода.

**Централизованные системы** применяются на рефрижераторных судах (reefer ships) и крупных рыболовных траулерах. Компрессорный агрегат размещается в машинном отделении и снабжает холодом несколько изолированных грузовых трюмов через разветвлённую трубопроводную сеть. Хладагент — аммиак (R-717) или R-134a; холодопроизводительность — от 500 до 7000 кВт.

**Децентрализованные системы** устанавливают малые холодильные агрегаты непосредственно у каждого грузового отсека. Длина трубопроводов хладагента сокращается, точность регулирования температуры повышается. Применяются на судах среднего тоннажа.

**Системы с рефрижерными разъёмами (reefer socket systems)** характерны для контейнеровозов. Судно подаёт электроэнергию к каждой контейнерной позиции; холодильный агрегат встроен непосредственно в рефрижерированный контейнер (reefer container). Суммарная электрическая нагрузка на современном ультрабольшом контейнеровозе превышает 40 МВт.

## Специализированные рефрижераторные суда

Рефрижераторные суда (reefer ships) перевозят грузы с контролируемой температурой в изолированных трюмах при одновременном поддержании нескольких различных температурных режимов. Типовые параметры:

{{< table title="Параметры рефрижераторного судна класса Handy" >}}
| Параметр | Значение | Примечание |
|---|---|---|
| Объём грузовых трюмов | 15 000–25 000 м³ | Класс Handy: 18 000–25 000 м³ |
| Температурный диапазон | −30 до +15 °C | Несколько зон одновременно |
| Холодопроизводительность | 500–5000 кВт | Централизованная установка |
| Точность регулирования | ±0,3 °C | Для чувствительного груза |
| Кратность воздухообмена в трюме | 30–60 ч⁻¹ | Зависит от типа груза |
| Скорость хладагента в трубопроводах | 305–460 м/мин | Предотвращение захвата масла |
{{< /table >}}

Централизованные компрессорные стойки используют винтовые компрессоры (screw compressors), устойчивые к гидравлическому удару при качке судна. Конденсаторы охлаждаются морской водой (sea water cooled condensers), что полностью исключает необходимость в воздушных конденсаторах или испарительных градирнях.

Трюмы с замороженным грузом оборудуют испарителями с электрическим или паровым оттаиванием для предотвращения нарастания инея, снижающего интенсивность теплопередачи. Независимые холодильные контуры для каждого трюма обеспечивают резервирование: отказ одного контура не нарушает температурный режим остальных отсеков.

## Системы питания рефрижерных контейнеров на контейнеровозах

Контейнеровозы обеспечивают каждую позицию под рефрижерированный контейнер трёхфазным электропитанием 440 В, 60 Гц (или 380 В, 50 Гц в европейском трафике). Стандарт разъёма — ISO 8020-2 (ранее ISO 1496-3), класс защиты IP67.

{{< table title="Электрические характеристики рефрижерных разъёмов" >}}
| Параметр | Значение | Примечание |
|---|---|---|
| Напряжение | 440 В ±10 % | Трёхфазное, 60 Гц |
| Ток на позицию | 32 А | Типовое |
| Мощность на контейнер | 7–10 кВт | Средняя при −18 °C |
| Пиковая мощность (оттаивание) | до 24 кВт | Включая циклы оттаивания |
| Число позиций (ULCV) | более 2000 | Ультрабольшой контейнеровоз |
{{< /table >}}

Судовые системы управления электрической нагрузкой (power management systems) непрерывно отслеживают ток нагрузки каждого разъёма, обнаруживают электрические неисправности и получают коды аварий от блоков управления контейнеров через шину 1-Wire или беспроводную сеть Wi-Fi 2,4 ГГц. Это позволяет выявить отказывающий агрегат раньше, чем возникнет недопустимое отклонение температуры груза.

**Береговое электроснабжение (shore power)** при стоянке у причала подаётся через частотные преобразователи, если судовая частота (60 Гц) отличается от портовой сети (50 Гц). Перевод контейнеров на береговое питание снижает расход топлива главных генераторов на 20–30 % и уменьшает выбросы в портовой акватории.

## Рефрижерация грузовых трюмов рыболовных судов

### Системы охлаждённой морской воды RSW

Системы RSW (Refrigerated Sea Water) циркулируют морскую воду, охлаждённую до −1...+2 °C, через изолированные цистерны с уловом. Пластинчатые теплообменники охлаждают морскую воду с использованием аммиачного контура или хладагента R-404A. Тепловая масса воды обеспечивает равномерное охлаждение рыбы без механических повреждений, характерных при контакте с твёрдым льдом.

Расчёт потребной холодопроизводительности системы RSW:

{{< formula display="true" >}}
Q_{\text{RSW}} = \frac{m_{\text{рыбы}} \cdot c_p \cdot \Delta T}{t_{\text{охл}}} + Q_{\text{дыхания}}
{{< /formula >}}

где $m_{\text{рыбы}}$ — масса улова, кг; $c_p \approx 3{,}35$ кДж/(кг·°C) — удельная теплоёмкость рыбы; $\Delta T$ — снижение температуры, °C; $Q_{\text{дыхания}} \approx 930\text{–}1400$ кДж/(т·сут) — биологическое тепловыделение.

**Пример:** Суточный улов 80 т, начальная температура +15 °C, конечная 0 °C, время охлаждения 6 ч:

{{< formula display="true" >}}
Q = \frac{80\,000 \cdot 3{,}35 \cdot 15}{6} = 670\,\text{кВт}
{{< /formula >}}

### Пластинчатые морозильники

На промысловых судах среднего и крупного тоннажа применяют горизонтальные и вертикальные пластинчатые морозильники (plate freezers) с прямым контактным охлаждением при −29...−34 °C. Время заморозки слоя толщиной 25 мм — 20–40 минут. Воздушные морозильные тоннели (blast freezers) работают при −34...−40 °C и применяются для неупакованной продукции.

## Конденсаторы с охлаждением морской водой

Морская вода, поступающая через кингстоны в корпусе судна, служит охлаждающей средой для конденсаторов кожухотрубного или пластинчатого типа. Это решение устраняет необходимость в воздушных конденсаторах и испарительных градирнях.

{{< formula display="true" >}}
Q_{\text{конд}} = \dot{m}_{\text{мв}} \cdot c_p \cdot \Delta T_{\text{мв}} = U \cdot A \cdot \Delta T_{\text{LMTD}}
{{< /formula >}}

где $\dot{m}_{\text{мв}}$ — массовый расход морской воды, кг/с; $c_p = 4{,}18$ кДж/(кг·°C); $U$ — общий коэффициент теплопередачи (844–880 Вт/(м²·К) для чистых трубок); $\Delta T_{\text{LMTD}}$ — логарифмическая средняя разность температур.

**Ключевые факторы проектирования:**

- **Вариация температуры морской воды:** от −2 °C в полярных водах до +29 °C в тропиках. Температура конденсации и холодопроизводительность системы существенно изменяются вдоль маршрута.
- **Биологическое обрастание (биофоулинг):** морские организмы и минеральные отложения снижают теплопередачу. Коэффициенты загрязнения 0,0009–0,0018 м²·К/кВт необходимо учитывать при проектировании.
- **Коррозионная стойкость:** трубки из сплава медь-никель 90/10 или 70/30 устойчивы к коррозии морской водой. Титановые трубки обеспечивают превосходную защиту в условиях повышенной агрессивности среды.
- **Скорость потока морской воды:** минимум 1,5–2,1 м/с для предотвращения биообрастания; не более 3,0 м/с во избежание эрозионной коррозии.

Двойные конденсаторы с отсечной арматурой позволяют проводить механическую или химическую очистку одного теплообменника без остановки рефрижерационной системы. Катодная защита с принудительным током или цинковые протекторы предотвращают гальваническую коррозию разнородных металлов в морской воде.

## Температурная стратификация в грузовых трюмах

В больших трюмах высотой более 4,5 м естественная конвекция формирует устойчивые вертикальные градиенты температуры: тёплый воздух скапливается у подволока, холодный — у настила. Разность температур между нижним и верхним ярусами груза может достигать 5–8 °C, что недопустимо для температурочувствительной продукции.

### Число Ричардсона как критерий стратификации

{{< formula display="true" >}}
Ri = \frac{g \cdot \beta \cdot \Delta T \cdot H}{V^2}
{{< /formula >}}

где $g = 9{,}81$ м/с² — ускорение свободного падения; $\beta = 1/T_{\text{абс}}$ — коэффициент объёмного расширения воздуха, К⁻¹; $\Delta T$ — разность температур между слоями, °C; $H$ — высота трюма, м; $V$ — скорость воздуха, м/с.

При $Ri < 0{,}1$ вынужденная конвекция подавляет гравитационную стратификацию (удовлетворительное перемешивание). При $Ri > 1{,}0$ естественная конвекция доминирует — стратификация неизбежна.

### Меры борьбы со стратификацией

- **Высокоскоростная подача воздуха:** скорость подачи 245–365 м/мин создаёт турбулентное перемешивание, разрушающее расслоение воздуха.
- **Многоярусная расстановка испарителей:** размещение воздухоохладителей на разных высотах обеспечивает более равномерное поле температур.
- **Нижний забор возвратного воздуха:** решётки возвратного воздуха в нижней части трюма удаляют осевший холодный воздух и стимулируют вертикальную циркуляцию.
- **Непрерывная работа вентиляторов циркуляции:** вспомогательные вентиляторы поддерживают движение воздуха во время пауз между включениями компрессора.

Дифференциал температур между контрольными точками мониторинга, превышающий 2,8 °C, свидетельствует о недостаточном перемешивании и требует корректировки воздухораспределения.

## Влияние качки на работу рефрижерационных систем

Бортовая и килевая качка судна вызывает миграцию хладагента и нарушает возврат масла в компрессор. Ловушки на всасывающем трубопроводе (suction line traps) и правильно подобранные маслоотделители (oil separators) обеспечивают надёжную смазку компрессора при динамической работе в условиях наклона до 15°. Заправка маслом в количестве, не превышающем рекомендованного производителем, снижает риск гидравлического удара.

## Нормативная база

Проектирование и эксплуатация судовых рефрижерационных систем регламентируется:

- **SOLAS (International Convention for the Safety of Life at Sea)** — требования к герметичности, давлению испытания (1,5 × рабочее давление), предохранительным клапанам, допустимым утечкам хладагента.
- **ASHRAE Handbook — Refrigeration** — методики расчёта холодопроизводительности, теплопередачи и воздухораспределения для морских применений.
- **ASHRAE 15 / ASHRAE 34** — безопасность холодильных систем, классификация хладагентов.
- **ISO 5149** — системы охлаждения и тепловые насосы, требования безопасности.
- **IMO MEPC.1/Circ.680** — руководство по энергоэффективности судовых холодильных установок; EEDI (Energy Efficiency Design Index); требование COP ≥ 3,5 для новых систем.
- **EN 378** — холодильные системы и тепловые насосы, безопасность и экологические требования.
- **ГОСТ 28547** — рефрижераторные суда; требования к системам охлаждения.
- **СП 60.13330** — отопление, вентиляция и кондиционирование; расчётные методы, применимые к судовым системам.
