---
title: "Рефрижерация грузовых трюмов судов"
aliases: ["Рефрижерация грузовых трюмов судов"]
description: "Системы охлаждения грузовых трюмов морских судов: компоненты, хладагенты, расчёт тепловых нагрузок, нормативные требования SOLAS/IMO. Системы прямого расширения (DX) и рассольные системы, подбор компрессоров, конденсаторы с морским охлаждением."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - рефрижерация грузовых трюмов
  - охлаждение трюмов судов
  - SOLAS рефрижерация
  - системы прямого расширения DX
  - аммиак морская рефрижерация
  - тепловая нагрузка трюм
  - конденсатор морской воды
  - R-134a R-717 суда
  - cargo hold refrigeration
  - sea water condenser
categories:
  - Транспортная рефрижерация
  - Морские системы
tags:
  - грузовые трюмы
  - SOLAS
  - аммиак
  - R-134a
  - тепловая нагрузка
  - конденсатор
weight: 2
---

Рефрижерация грузовых трюмов — критически важная система для морского транспорта скоропортящихся грузов: фруктов, овощей, рыбы, мяса, фармацевтики. Система должна поддерживать заданную температуру в диапазоне от −25 °C до +5 °C в условиях переменной температуры забортной воды (−2...+32 °C), механических воздействий (качка, вибрация) и высокой солёной влажности. Эффективность рефрижерации трюмов напрямую определяет сохранность груза, безопасность судна и экономику рейса.

Судовые системы охлаждения трюмов должны отвечать требованиям Международной конвенции по охране человеческой жизни на море (SOLAS) и рекомендациям Международной морской организации (IMO), включая MEPC.1/Circ.680 по энергоэффективности и нормы по озоноразрушающим веществам. В зависимости от типа судна и груза применяют системы прямого расширения (direct expansion, DX) с галогенуглеводородными хладагентами или более ранние рассольные системы (brine systems) с аммиачным охлаждением (ammonia refrigeration).

## Физические принципы

Система охлаждения грузового трюма базируется на обратном термодинамическом цикле Карно. Тепло удаляется из груза через испарительные теплообменники, где хладагент испаряется, поглощая скрытую теплоту:

{{< formula display="true" >}}
Q_{\text{исп}} = \dot{m}_{\text{хл}} \cdot (h_g - h_f)
{{< /formula >}}

где $Q_{\text{исп}}$ — холодопроизводительность испарителя, кВт; $\dot{m}_{\text{хл}}$ — массовый расход хладагента, кг/с; $h_g$ и $h_f$ — удельные энтальпии насыщенного пара и жидкости, кДж/кг.

Тепловая нагрузка на трюм складывается из четырёх составляющих:

{{< formula display="true" >}}
Q_{\text{сум}} = Q_{\text{пер}} + Q_{\text{солн}} + Q_{\text{груз}} + Q_{\text{дыхания}}
{{< /formula >}}

**Теплопередача через ограждающие конструкции:**

{{< formula display="true" >}}
Q_{\text{пер}} = U \cdot A \cdot \Delta T_{\text{LMTD}}
{{< /formula >}}

где $U$ — коэффициент теплопередачи стенки, Вт/(м²·К); $A$ — площадь поверхности, м²; $\Delta T_{\text{LMTD}}$ — логарифмическая средняя разность температур, К.

Типовые значения $U$ для изолированных трюмов: 0,2–0,5 Вт/(м²·К) при утеплении полиуретаном или полистиролом толщиной 100–200 мм.

**Охлаждение груза:**

{{< formula display="true" >}}
Q_{\text{груз}} = \frac{m_{\text{груза}} \cdot c_p \cdot \Delta T}{t_{\text{охл}}}
{{< /formula >}}

Тепловыделение от дыхания (дыхание растительного груза) добавляет 5–15 % к суммарной нагрузке.

## Компоненты системы

### Испарительные теплообменники

В трюмах устанавливают трубчатые испарители (tube-and-fin evaporators) с оребрением для интенсификации теплообмена. Воздух прогоняется вентилятором через оребрённые трубки, по которым проходит хладагент в двухфазном состоянии (паросодержание $x = 0{,}2...0{,}8$). Типовая холодопроизводительность одного испарителя: 15–150 кВт. Размещение — обычно в верхней части трюма с воздуховодами для равномерного распределения охлаждённого воздуха по объёму.

### Системы прямого расширения DX

Системы DX (Direct eXpansion) обеспечивают более высокий COP по сравнению с рассольными схемами.

**Преимущества:**
- COP = 5–7 при нормальных режимах;
- Компактность и меньшая потребность в объёме машинного отделения;
- Простота управления через терморегулирующие вентили (ТРВ) или электронные расширители;
- Отсутствие промежуточной жидкости устраняет потери теплопередачи во вторичном контуре.

**Недостатки:**
- Требуют тщательной антикоррозионной защиты в морской среде;
- При качке судна масло скапливается в трубопроводах, затрудняя возврат в компрессор;
- Ограничение по максимальной длине трубопроводов хладагента (~50 м);
- Чувствительность к перегреву и переохлаждению.

### Рассольные системы

Системы с хлоридом кальция или натрия (концентрация 15–30 %) исторически применялись на крупных судах. Рассол (brine) циркулирует насосом через холодильный контур и распределительные теплообменники в трюмах. Промежуточный хладоноситель обеспечивает буферизацию тепловых нагрузок, допускает большую протяжённость трубопроводов и снижает риск попадания хладагента непосредственно в грузовые помещения. Недостатки — низкий COP (~3–4), коррозионность рассола, экологические риски при разливе. Современные суда переходят на гликолевые растворы (этиленгликоль, пропиленгликоль).

### Компрессоры

**Винтовые компрессоры (screw compressors)** — предпочтительный выбор для судовой рефрижерации:
- Производительность: 20–300 м³/мин;
- Степень сжатия: 3–8;
- Регулирование мощности: частотный преобразователь (VFD) или слайдер;
- Устойчивость к гидравлическому удару при попадании жидкого хладагента;
- Типовые производители: Bitzer, Grasso, Mycom.

**Поршневые компрессоры** применяются на малых судах (производительность до 20 м³/мин). Резервирование обеспечивается параллельной установкой нескольких отдельных цилиндровых блоков.

Частота вращения винтовых компрессоров: 2500–3000 об/мин при 50 Гц; мощность привода: 15–150 кВт.

### Конденсаторы

**Воздушные конденсаторы на палубе** применяются на малых судах: оребрённые трубки, обдув вентиляторами, температура конденсации $T_{\text{конд}} = T_{\text{возд}} + 5...10$ К. Производительность ограничена в тропических водах при высокой окружающей температуре.

**Конденсаторы с морским охлаждением (sea water condensers):**
- Забортная вода поступает через кингстоны или бортовые отверстия;
- Кожухотрубные или пластинчатые теплообменники;
- Температура охлаждающей воды: 0...+28 °C (зависит от района плавания);
- КПД на 15–20 % выше, чем у воздушных конденсаторов при тех же условиях;
- Трубки из сплава CuNi 90/10 или 70/30 обеспечивают антикоррозионную защиту; системы хлорирования препятствуют биообрастанию.

Типовой температурный напор в конденсаторе: $\Delta T_{\text{конд}} = 5...10$ К.

## Хладагенты

**R-134a (HFC):**
- Широко применяется на современных судах;
- GWP = 1430; не разрушает озоновый слой (ODP = 0);
- Рабочий диапазон: −40...+70 °C;
- Поэтапный вывод в соответствии с поправкой Кигали к Монреальскому протоколу.

**R-717 (аммиак, NH₃):**
- Природный хладагент (GWP = 0, ODP = 0);
- Высокая удельная холодопроизводительность (~1370 кДж/кг при типовых условиях);
- Токсичен; требует герметичных замкнутых контуров, специального обучения персонала и аварийной вентиляции;
- Предпочтительный хладагент для крупных судов с холодопроизводительностью более 500 кВт;
- Нормируемая утечка: не более 5 % от массы заправки в год по требованиям IMO.

**Перспективные хладагенты:**
- R-1234ze (HFO): GWP = 6, незначительный потенциал глобального потепления; выше стоимость и меньший опыт эксплуатации в морских условиях;
- Пропан (R-290): природный хладагент, GWP = 3; ограничен требованиями пожарной безопасности на судах.

## Расчёт тепловой нагрузки и подбор оборудования

### Пример расчёта: трюм с бананами

**Исходные данные:**
- Объём трюма: 200 м³, площадь ограждающих конструкций: 400 м²
- Груз: бананы, масса 50 т, $c_p = 3{,}5$ кДж/(кг·К)
- Начальная температура груза: +25 °C; конечная: +13 °C
- Время охлаждения: 72 ч
- Температура морской воды: +25 °C; температура в трюме: +13 °C
- $U = 0{,}3$ Вт/(м²·К)

**Тепловая нагрузка от груза:**

{{< formula display="true" >}}
Q_{\text{груз}} = \frac{50\,000 \cdot 3{,}5 \cdot 12}{72} = 29{,}2\;\text{кВт}
{{< /formula >}}

**Теплопередача через ограждающие конструкции:**

{{< formula display="true" >}}
Q_{\text{пер}} = 0{,}3 \times 400 \times (25 - 13) = 1{,}44\;\text{кВт}
{{< /formula >}}

**Тепловыделение от дыхания бананов** (при +20 °C дыхание ~15 Вт/т): $Q_{\text{дых}} = 50 \times 15 = 0{,}75$ кВт.

**Суммарная нагрузка с коэффициентом запаса $f = 1{,}15$:**

{{< formula display="true" >}}
Q_{\text{сум}} = (29{,}2 + 1{,}44 + 0{,}75) \times 1{,}15 \approx 36\;\text{кВт}
{{< /formula >}}

### Подбор компрессора

При COP = 5 мощность привода компрессора:

{{< formula display="true" >}}
P_{\text{компр}} = \frac{Q_{\text{сум}}}{\text{COP}} = \frac{36}{5} = 7{,}2\;\text{кВт}
{{< /formula >}}

Выбирается винтовой компрессор мощностью 9 кВт с запасом по производительности.

### Массовый расход хладагента

Для R-134a при температуре кипения −5 °C ($h_g - h_f = 197$ кДж/кг):

{{< formula display="true" >}}
\dot{m}_{\text{хл}} = \frac{36}{197} = 0{,}183\;\text{кг/с} = 658\;\text{кг/ч}
{{< /formula >}}

## Типовые температурные режимы по видам груза

{{< table title="Условия транспортировки скоропортящихся грузов" >}}
| Груз | Температура, °C | Время охлаждения, ч | $c_p$, кДж/(кг·К) | RH, % |
|------|-----------------|---------------------|---------------------|-------|
| Банан | +12...+14 | 72–96 | 3,5 | 90–95 |
| Апельсин | +7...+9 | 48–72 | 3,8 | 85–90 |
| Яблоко | −1...0 | 24–48 | 3,6 | 90–95 |
| Рыба свежая | −1...0 | 12–24 | 3,3 | 95–100 |
| Креветка замороженная | −18...−20 | Предварит. заморозка | 2,0 | 90–95 |
| Говядина замороженная | −18...−20 | Предварит. заморозка | 1,7 | 85–90 |
{{< /table >}}

## Климатические зоны и режимы эксплуатации

По ASHRAE Handbook Refrigeration и рекомендациям IMO MEPC:

- **Тропическая зона** ($T_{\text{МВ}} > +27$ °C): требуется повышение установленной мощности конденсатора, возможна частичная нагрузка системы при высокой температуре забортной воды.
- **Умеренная зона** (0...+27 °C): номинальный режим; расчётный COP достигается в полном объёме.
- **Полярная зона** ($T_{\text{МВ}} < 0$ °C): риск переохлаждения конденсатора, необходимо регулирование давления конденсации клапаном-регулятором или байпасом горячего газа.

## Типовые параметры для предварительного проектирования

{{< table title="Расчётные параметры системы охлаждения трюмов" >}}
| Параметр | Значение |
|---|---|
| Коэффициент теплопередачи изолированных стенок, Вт/(м²·К) | 0,20–0,40 |
| Коэффициент теплоотдачи воздуха к испарителю, Вт/(м²·К) | 40–60 |
| Температурный напор конденсатора (воздушный), К | 8–12 |
| Температурный напор конденсатора (морской), К | 4–7 |
| Перегрев на выходе испарителя (SH), К | 3–8 |
| Переохлаждение перед расширителем (SC), К | 3–6 |
| Коэффициент запаса при расчёте нагрузки | 1,15–1,25 |
{{< /table >}}

## Стандарты и нормативные требования

**SOLAS:**
- Давление испытания системы: 1,5 × рабочее давление;
- Предельные утечки: 5 % в год для аммиака, до 10 % для галогенуглеводородных хладагентов;
- Обязательное наличие манометров, предохранительных клапанов и систем контроля уровня масла.

**IMO MEPC.1/Circ.680:**
- EEDI (Energy Efficiency Design Index);
- Требование COP ≥ 3,5 при номинальной нагрузке для новых установок;
- Поэтапный отказ от ГХФУ к 2030 г., ГФУ к 2030–2040 гг.

**ISO 5149** — системы охлаждения и тепловые насосы, требования безопасности для судовых применений.

**EN 378** — холодильные системы и тепловые насосы: безопасность, экологические требования, испытания.

**ASHRAE 15 / ASHRAE 34** — стандарты безопасности и классификация хладагентов.

**ГОСТ 28547** — рефрижераторные суда; требования к системам охлаждения трюмов.

**СП 60.13330** — расчётные методы отопления, вентиляции и кондиционирования (применяются при адаптации к судовым системам).

## Типовые ошибки проектирования и монтажа

1. **Недооценка солнечного излучения** — настил трюма, расположенный под открытой палубой, может получать дополнительно +10–15 кВт в тропиках при высокой инсоляции.
2. **Неправильный учёт дыхания груза** — тепловыделение фруктов при +20 °C составляет 15–20 % от $Q_{\text{груза}}$ и нередко не включается в расчёт.
3. **Недостаточная изоляция трубопроводов** — при длине трубопроводов более 30 м тепловые потери могут достигать 10–15 % от холодопроизводительности.
4. **Пренебрежение влажностью** — RH ниже 85 % вызывает усушку груза; избыточная влага при нарушениях циркуляции способствует плесени.
5. **Отсутствие запорной арматуры между испарителями** — при отказе в одном трюме без секционирования нарушается режим во всех смежных отсеках.
6. **Игнорирование требований SOLAS** по документированию утечек и периодичности испытаний герметичности.

Соблюдение приведённых расчётных нормативов, ежегодная проверка герметичности, чистка теплообменников и подготовка экипажа обеспечивают надёжность и экономичность систем охлаждения грузовых трюмов на протяжении всего срока эксплуатации судна.
