---
title: "Рефрижераторные суда: конструкция и системы охлаждения"
aliases: ["Рефрижераторные суда: конструкция и системы охлаждения"]
description: "Специализированные морские суда для перевозки скоропортящихся грузов с интегрированными многотемпературными системами охлаждения. Термодинамика трюмов, компоненты, расчёт холодопроизводительности, банановозы, CA-трюмы. Стандарты ASHRAE, IMO SOLAS, IIAR, ГОСТ Р 52285."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - рефрижераторные суда reefer ships
  - охлаждение грузовых трюмов
  - банановозы reefer ships
  - контролируемая атмосфера CA трюм
  - многотемпературная рефрижерация
  - изоляция трюмов судов
  - R-404A R-513A R-1234ze морские системы
  - холодопроизводительность рефрижераторного судна
  - SOLAS рефрижерация
  - EEDI энергоэффективность судов
categories:
  - Транспортная рефрижерация
  - Морские системы
tags:
  - рефрижераторные суда
  - грузовые трюмы
  - банановозы
  - контролируемая атмосфера
  - SOLAS
  - EEDI
weight: 1
---

Рефрижераторные суда (reefer ships) — специализированные морские грузовые суда для дальнемагистральной транспортировки скоропортящихся пищевых грузов под контролируемой температурой. Встроенная многоуровневая система охлаждения поддерживает различные температурные режимы одновременно в независимых отсеках, позволяя перевозить замороженное мясо, рыбу, фрукты и овощи в одном рейсе. По данным IMO, мировой флот специализированных рефрижераторных судов насчитывает более 4500 единиц с совокупным грузооборотом свыше 500 млн т/год.

Энергопотребление судовых рефрижерационных систем варьируется от 1,5 до 3,5 МВт в зависимости от размера судна и требуемых температурных режимов. Требования IMO 2030/2050 по декарбонизации стимулируют переход на озонобезопасные низкогазовые хладагенты (R-513A, R-1234ze) и системы рекуперации тепла.

## Физические принципы: замедление порчи груза

Основная задача рефрижерационной системы — замедление метаболических и микробиальных процессов в грузе путём снижения температуры. Скорость биохимических реакций подчиняется уравнению Аррениуса:

{{< formula display="true" >}}
k = A \cdot e^{-E_a/(RT)}
{{< /formula >}}

где $k$ — константа скорости реакции; $E_a$ — энергия активации, кДж/моль; $R = 8{,}314$ Дж/(моль·К) — универсальная газовая постоянная; $T$ — абсолютная температура, К.

Правило Q₁₀: снижение температуры на 10 °C замедляет биохимические процессы в 2–3 раза. При −18 °C скорость окисления липидов мяса составляет менее 5 % от скорости при +4 °C.

Тепловой поток через изолированные стенки трюма:

{{< formula display="true" >}}
Q_{\text{пер}} = U \cdot A \cdot \Delta T
{{< /formula >}}

{{< table title="Коэффициенты теплопередачи ограждающих конструкций трюмов" >}}
| Конструктивный элемент | $U$, Вт/(м²·К) |
|---|---|
| Стены с двойной изоляцией (ПУ 200 мм + металлическая обшивка) | 0,12–0,18 |
| Палубное перекрытие с изоляцией | 0,15–0,22 |
| Дверные проёмы и люки (неизолированные) | 1,0–2,5 |
{{< /table >}}

## Конструкция изолированных грузовых трюмов

Трюмы рефрижераторных судов имеют многослойную конструкцию:

1. **Наружная металлическая обшивка** (сталь 6–10 мм) — воспринимает гидростатическое давление;
2. **Воздушный зазор или дренажный слой** (50–100 мм) — вентиляция и отвод конденсата;
3. **Первичный слой изоляции** (пенополиуретан или полистирол высокой плотности, 150–250 мм);
4. **Внутренняя обшивка** (алюминиевый сплав или оцинкованная сталь, 3–5 мм) — герметичность и гладкая поверхность для мойки.

Объём грузовых трюмов: от 2000 м³ для малых судов до 8000–10 000 м³ для крупнотоннажных. Грузоподъёмность класса Handy — 15 000–18 000 т при объёме трюмов 18 000–25 000 м³.

## Система циркуляции воздуха и охлаждения

**Центральная холодильная машина** — один или несколько винтовых компрессоров суммарной мощностью 500–1000 кВт с хладагентами R-404A, R-513A или R-1234ze.

**Множественные испарители** в каждом трюме с индивидуальным управлением и датчиками температуры.

**Сеть воздуховодов** для циркуляции охлаждённого воздуха со скоростью 0,5–1,5 м/с.

**Конденсаторные установки** с морским охлаждением — кожухотрубные или пластинчатые теплообменники на открытой палубе или в машинном отделении.

## Многотемпературные режимы

{{< table title="Параметры перевозки различных видов груза" >}}
| Вид груза | Температура, °C | RH, % | Особенности |
|---|---|---|---|
| Мороженое мясо | −25 до −18 | 85–95 | Глубокая заморозка, длительное хранение |
| Мороженая рыба | −20 до −15 | 90–98 | Чувствительна к обезвоживанию |
| Бананы | +12 до +15 | 85–90 | Контроль этилена, управление созреванием |
| Яблоки | 0 до +4 | 90–95 | Контролируемая атмосфера (CA), длительное хранение |
| Овощи | 0 до +8 | 85–95 | Высокое тепловыделение от дыхания |
{{< /table >}}

**Трюмы с контролируемой атмосферой (CA-трюмы, Controlled Atmosphere)** дополнительно оснащаются системами регулирования концентраций O₂ и CO₂: снижение O₂ до 2–5 %, повышение CO₂ до 5–10 % замедляет дыхание плодов и тормозит рост плесени.

## Расчёт холодопроизводительности

Суммарная требуемая холодопроизводительность:

{{< formula display="true" >}}
Q_{\text{сум}} = Q_{\text{инф}} + Q_{\text{груза}} + Q_{\text{дыхания}}
{{< /formula >}}

**Теплоприток через инфильтрацию (воздушные утечки):**

{{< formula display="true" >}}
Q_{\text{инф}} = \dot{V}_{\text{утечка}} \cdot \rho \cdot c_p \cdot \Delta T
{{< /formula >}}

где $\dot{V}_{\text{утечка}}$ — объёмный расход воздуха через неплотности, м³/с; $\rho = 1{,}2$ кг/м³; $c_p = 1{,}005$ кДж/(кг·К).

**Охлаждение груза (чувствительное тепло):**

{{< formula display="true" >}}
Q_{\text{груза}} = \frac{m \cdot c \cdot \Delta T}{t_{\text{охл}}}
{{< /formula >}}

**Тепло дыхания плодов:**

{{< formula display="true" >}}
Q_{\text{дыхания}} = m_{\text{груза}} \cdot q_r
{{< /formula >}}

где $q_r$ — удельное тепловыделение, Вт/кг. Для бананов при +14 °C: $q_r = 80...150$ Вт/т.

**Пример:** Трюм 4000 м³, бананы 500 т, $T_{\text{нач}} = +25$ °C, $T_{\text{конеч}} = +14$ °C, $t_{\text{охл}} = 48$ ч, $c_p = 3{,}5$ кДж/(кг·К):

{{< formula display="true" >}}
Q_{\text{груза}} = \frac{500\,000 \cdot 3{,}5 \cdot 11}{48} = 401\;\text{кВт}
{{< /formula >}}

Добавив теплоприток через стенки (площадь 2000 м², $U = 0{,}15$ Вт/(м²·К), $\Delta T = 30$ °C): $Q_{\text{пер}} = 9$ кВт.

Дыхание при +20 °C (~100 Вт/т): $Q_{\text{дых}} = 50$ кВт.

Итог с коэффициентом запаса 1,15: $Q_{\text{расч}} \approx 529$ кВт.

COP = 3,0: требуемая мощность привода компрессоров ~176 кВт.

## Специализированные применения

### Банановозы и фруктовозы

Банановозы имеют вентилируемые трюмы с системой управления дозреванием (ripening control). Бананы перевозятся при +13...+16 °C с кратностью воздухообмена 6–8 ч⁻¹. Принудительная вентиляция удаляет этилен C₂H₄, ускоряющий созревание, и избыточную влагу. Типовая грузоподъёмность банановоза: 4000–6000 т при объёме трюмов 12 000–16 000 м³.

### Суда для мороженого мяса и рыбы

Работают при −20...−25 °C с высокой герметичностью трюмов (избыточное давление воздуха +5...+10 Па). Система охлаждения выполняет как предварительную заморозку груза на борту, так и его длительное хранение в рейсе. Для свежей рыбы применяется ледово-солевая система при −1...+2 °C.

### Комбинированные суда (многотемпературные)

Несколько независимых холодильных контуров позволяют одновременно поддерживать: мясо в нижних трюмах при −20 °C, фрукты в средних при +12 °C, овощи в верхних при +4 °C. Это оптимизирует загрузку и расширяет товарную номенклатуру в одном рейсе.

## Практические параметры

{{< table title="Сводные параметры рефрижераторных судов" >}}
| Параметр | Диапазон / Значение | Примечание |
|---|---|---|
| Толщина изоляции трюма | 150–250 мм | Зависит от требуемого U |
| $U$ стен | 0,12–0,22 Вт/(м²·К) | При исправном состоянии |
| Скорость циркуляции воздуха | 0,5–1,5 м/с | Равномерное охлаждение |
| Кратность воздухообмена | 6–10 ч⁻¹ | Вентилируемые трюмы |
| COP холодильной машины | 2,5–4,0 | При ΔT кипения 25–35 К |
| Давление в герметичных трюмах | +5...+15 Па | Предотвращение инфильтрации |
| Удельное энергопотребление | 200–350 кВт/1000 м³ | Зависит от маршрута и груза |
{{< /table >}}

## Типовые ошибки проектирования

1. **Недостаточная теплоизоляция люков и дверей** — локальные ледяные мостики, иней на грузе вблизи дверных проёмов.
2. **Неравномерная разводка воздуховодов** — мёртвые зоны с более тёплым воздухом, особенно в угловых секциях трюма.
3. **Отсутствие дренажной системы** — конденсат скапливается на настиле, способствуя микробиальному загрязнению.
4. **Избыточная расчётная холодопроизводительность** — риск переохлаждения груза ниже критической температуры при малой загрузке трюма.
5. **Игнорирование тепловыделения от дыхания** — тропические фрукты и овощи при неполном охлаждении дают значительный теплоприток в первые 24–48 ч рейса.

## Стандарты и нормативная база

- **ASHRAE Handbook Refrigeration** — методики расчётов холодопроизводительности, теплопередачи и воздухораспределения для морских систем;
- **ASHRAE 15 / ASHRAE 34** — безопасность холодильных систем, классификация хладагентов;
- **ISO 5149** — системы охлаждения и тепловые насосы, требования безопасности;
- **EN 378** — холодильные системы: безопасность и экологические требования;
- **SOLAS (IMO)** — общие требования к трюмам, вентиляции, электроснабжению холодильных систем;
- **IIAR** (International Institute of Ammonia Refrigeration) — руководство по аммиачным системам на судах;
- **IMO EEDI** (Energy Efficiency Design Index) — нормирование энергоэффективности новых судов;
- **ГОСТ Р 52285-2004** — морские суда, общие требования безопасности;
- **ГОСТ 28547** — рефрижераторные суда; требования к системам охлаждения;
- **Классификационные общества** (Российский морской регистр судоходства, DNV GL, Lloyd's Register, ABS) — требования к изоляции, холодильным машинам и системам управления.
